<?xml version='1.0' encoding='ISO-8859-1' standalone='no'?>
<network xmlns="http://www.powsybl.org/schema/iidm/1_2" xmlns:apc="http://www.itesla_project.eu/schema/iidm/ext/active_power_control/1_0" xmlns:gapc="http://www.itesla_project.eu/schema/iidm/ext/generator_active_power_control/1_0" xmlns:hapc="http://www.itesla_project.eu/schema/iidm/ext/hvdc_angle_droop_active_power_control/1_0" xmlns:hopr="http://www.itesla_project.eu/schema/iidm/ext/hvdc_operator_active_power_range/1_0" xmlns:sa="http://www.itesla_project.eu/schema/iidm/ext/standby_automaton/1_0" id="recollement-auto-20200527-1700" caseDate="2020-05-27T17:00:00.000+02:00" forecastDistance="0" sourceFormat="NF">
  <substation id=".A.ZA 6_site" name="undefined" country="ES">
    <voltageLevel id=".A.ZA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".A.ZA 61" v="227.80432158194827" angle="3.6807937207236732"/>
        <bus id=".A.ZA 62" v="227.84844838513263" angle="3.6846808275456819"/>
      </busBreakerTopology>
      <load id=".A.ZA 6 AVEZT_2" loadType="UNDEFINED" p0="-15.486837387084961" q0="9.4819002151489258" bus=".A.ZA 62" connectableBus=".A.ZA 62" p="-15.486837387084961" q="9.4819002151489258"/>
      <load id="merged_load_.A.ZA 61_1" loadType="UNDEFINED" p0="10.306213855743408" q0="9.0550470352172852" bus=".A.ZA 61" connectableBus=".A.ZA 61" p="10.306213855743408" q="9.0550470352172852"/>
    </voltageLevel>
  </substation>
  <substation id=".ABAD 6_site" name="undefined" country="ES">
    <voltageLevel id=".ABAD 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ABAD 61" v="226.96314763175741" angle="-11.749854105854782"/>
      </busBreakerTopology>
      <load id="merged_load_.ABAD 61_1" loadType="UNDEFINED" p0="103.08680653572083" q0="-22.7371666431427" bus=".ABAD 61" connectableBus=".ABAD 61" p="103.08680653572083" q="-22.7371666431427"/>
    </voltageLevel>
  </substation>
  <substation id=".ABAN 7_site" name="undefined" country="ES">
    <voltageLevel id=".ABAN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ABAN 71" v="413.49736981109294" angle="-11.417540452149749"/>
      </busBreakerTopology>
      <load id="fict_.ABAN 7_1" loadType="FICTITIOUS" p0="-7.3149232864379883" q0="16.675624847412109" bus=".ABAN 71" connectableBus=".ABAN 71" p="-7.3149232864379883" q="16.675624847412109">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".ABRE 6_site" name="undefined" country="ES">
    <voltageLevel id=".ABRE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ABRE 61" v="228.68725616550975" angle="0.13441692599177055"/>
      </busBreakerTopology>
      <load id="merged_load_.ABRE 61_1" loadType="UNDEFINED" p0="43.612764716148376" q0="10.811376452445984" bus=".ABRE 61" connectableBus=".ABRE 61" p="43.612764716148376" q="10.811376452445984"/>
    </voltageLevel>
  </substation>
  <substation id=".ACHE 7_site" name="undefined" country="BE">
    <voltageLevel id=".ACHE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ACHE 71" v="412.27831018113409" angle="-14.055373411023913"/>
      </busBreakerTopology>
      <load id="merged_load_.ACHE 71_1" loadType="UNDEFINED" p0="32.254817187786102" q0="-13.697288274765015" bus=".ACHE 71" connectableBus=".ACHE 71" p="32.254817187786102" q="-13.697288274765015"/>
    </voltageLevel>
  </substation>
  <substation id=".ADRL 6_site" name="undefined" country="ES">
    <voltageLevel id=".ADRL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ADRL 61" v="234.37507549695474" angle="4.6795602287217761"/>
      </busBreakerTopology>
      <load id=".ADRL 6 TR 654 C" loadType="UNDEFINED" p0="-66.467353820800781" q0="-2.0900380611419678" bus=".ADRL 61" connectableBus=".ADRL 61" p="-66.467353820800781" q="-2.0900380611419678"/>
    </voltageLevel>
  </substation>
  <substation id=".AGUA 7_site" name="undefined" country="ES">
    <voltageLevel id=".AGUA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AGUA 61" v="230.78228759765625" angle="-12.620827615585073"/>
      </busBreakerTopology>
      <generator id=".AGUAT 1" energySource="OTHER" minP="0" maxP="200" voltageRegulatorOn="true" targetP="-0" bus=".AGUA 61" connectableBus=".AGUA 61" p="0" q="8.5882224880151625e-05" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="100"/>
          <point p="200" minQ="-200" maxQ="100"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AGUAT 2" energySource="OTHER" minP="0" maxP="200" voltageRegulatorOn="true" targetP="-0" bus=".AGUA 61" connectableBus=".AGUA 61" p="0" q="8.5882224880151625e-05" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="100"/>
          <point p="200" minQ="-200" maxQ="100"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".AGUA 6 TR 611 C" loadType="UNDEFINED" p0="-2.05118727684021" q0="-1.2560322284698486" bus=".AGUA 61" connectableBus=".AGUA 61" p="-2.05118727684021" q="-1.2560322284698486"/>
    </voltageLevel>
    <voltageLevel id=".AGUA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AGUA 71" v="417.2382712585686" angle="-12.020389005809434"/>
      </busBreakerTopology>
      <load id="fict_.AGUA 7_1" loadType="FICTITIOUS" p0="4.2323236465454102" q0="-11.06725025177002" bus=".AGUA 71" connectableBus=".AGUA 71" p="4.2323236465454102" q="-11.06725025177002">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".AGUA AT 761" r="0.72199910879135132" x="43.320003509521484" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".AGUA 6" bus1=".AGUA 61" connectableBus1=".AGUA 61" voltageLevelId2=".AGUA 7" bus2=".AGUA 71" connectableBus2=".AGUA 71" p1="-41.673090242586625" q1="67.74694328104988" p2="41.698489509665436" q2="-66.222985341216372">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0829999446868896"/>
        <step r="0" x="0" g="0" b="0" rho="1.0779999494552612"/>
        <step r="0" x="0" g="0" b="0" rho="1.0729999542236328"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0540000200271606"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0160000324249268"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.9869999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.96299999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ALBL 6_site" name="undefined" country="ES">
    <voltageLevel id=".ALBL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ALBL 61" v="229.7765943813589" angle="4.7924896597511717"/>
      </busBreakerTopology>
      <load id=".ALBL 6 TR 612 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ALBL 61"/>
      <load id=".ALBL 6 TR 613 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ALBL 61"/>
      <load id=".ALBL 6 TR 611 C" loadType="UNDEFINED" p0="9.62799072265625" q0="-0.68062078952789307" bus=".ALBL 61" connectableBus=".ALBL 61" p="9.62799072265625" q="-0.68062078952789307"/>
    </voltageLevel>
  </substation>
  <substation id=".ALBT 6_site" name="undefined" country="ES">
    <voltageLevel id=".ALBT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ALBT 61" v="224.36788408232812" angle="5.0417974135601913"/>
      </busBreakerTopology>
      <load id="merged_load_.ALBT 61_1" loadType="UNDEFINED" p0="14.188165664672852" q0="-4.3653702735900879" bus=".ALBT 61" connectableBus=".ALBT 61" p="14.188165664672852" q="-4.3653702735900879"/>
    </voltageLevel>
  </substation>
  <substation id=".ALII 6_site" name="undefined" country="ES">
    <voltageLevel id=".ALII 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ALII 61" v="227.08932081235824" angle="-10.747161044536591"/>
      </busBreakerTopology>
      <load id="merged_load_.ALII 61_1" loadType="UNDEFINED" p0="43.343269348144531" q0="-6.0818486213684082" bus=".ALII 61" connectableBus=".ALII 61" p="43.343269348144531" q="-6.0818486213684082"/>
    </voltageLevel>
  </substation>
  <substation id=".AMOR 7_site" name="undefined" country="ES">
    <voltageLevel id=".AMOR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AMOR 71" v="407.45993041992188" angle="-9.3502520942202825"/>
      </busBreakerTopology>
      <generator id=".AMORT 1" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="165.84841918945312" bus=".AMOR 71" connectableBus=".AMOR 71" p="-165.84841918945312" q="33.517351893453451" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-35" maxQ="70"/>
          <point p="250" minQ="-35" maxQ="70"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AMORT 2" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="0" bus=".AMOR 71" connectableBus=".AMOR 71" p="-0" q="33.517351893453451" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-80" maxQ="155"/>
          <point p="250" minQ="-80" maxQ="155"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AMORT 3" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="103.41136932373047" bus=".AMOR 71" connectableBus=".AMOR 71" p="-103.41136932373047" q="33.517351893453451" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-80" maxQ="155"/>
          <point p="250" minQ="-80" maxQ="155"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".ANCH 7_site" name="undefined" country="ES">
    <voltageLevel id=".ANCH 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ANCH 71" v="413.92220078905234" angle="-4.5142013611708514"/>
      </busBreakerTopology>
      <load id=".ANCH 7 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".ANCH 71" connectableBus=".ANCH 71" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".ANDU 7_site" name="undefined" country="BE">
    <voltageLevel id=".ANDU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ANDU 71" v="410.10649597638582" angle="-18.145863326326346"/>
      </busBreakerTopology>
      <load id=".ANDU 7 TR 751 C" loadType="UNDEFINED" p0="97.533302307128906" q0="-16.211746215820312" bus=".ANDU 71" connectableBus=".ANDU 71" p="97.533302307128906" q="-16.211746215820312"/>
    </voltageLevel>
  </substation>
  <substation id=".ANOI 6_site" name="undefined" country="ES">
    <voltageLevel id=".ANOI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ANOI 61" v="229.99151338091883" angle="0.60757677364321794"/>
      </busBreakerTopology>
      <load id="merged_load_.ANOI 61_1" loadType="UNDEFINED" p0="15.619458198547363" q0="0.91424316167831421" bus=".ANOI 61" connectableBus=".ANOI 61" p="15.619458198547363" q="0.91424316167831421"/>
    </voltageLevel>
  </substation>
  <substation id=".ARAG 7_site" name="undefined" country="ES">
    <voltageLevel id=".ARAG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ARAG 71" v="412.29259119267954" angle="5.9172420325511483"/>
        <bus id=".ARAG 72" v="406.718017578125" angle="6.9610987363500678"/>
      </busBreakerTopology>
      <generator id=".TERUT 1" energySource="OTHER" minP="0" maxP="500" voltageRegulatorOn="false" targetP="0" connectableBus=".ARAG 72" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-90" maxQ="100"/>
          <point p="500" minQ="-90" maxQ="100"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".TERUT 2" energySource="OTHER" minP="0" maxP="500" voltageRegulatorOn="true" targetP="0" bus=".ARAG 72" connectableBus=".ARAG 72" p="-0" q="-99.998746091088947" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-90" maxQ="100"/>
          <point p="500" minQ="-90" maxQ="100"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".ARAG 7 .PALB 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ARAG 72"/>
      <load id="merged_load_.ARAG 72_1" loadType="UNDEFINED" p0="-383.86242747306824" q0="150.77660751342773" bus=".ARAG 72" connectableBus=".ARAG 72" p="-383.86242747306824" q="150.77660751342773"/>
      <shunt id=".ARAG 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".ARAG 72" connectableBus=".ARAG 72" q="171.83470442375176" voltageRegulatorOn="false"/>
      <shunt id=".ARAG 7 REAC.2" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" connectableBus=".ARAG 72" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".ARCH" country="GB">
    <voltageLevel id=".ARCHP4" nominalV="90" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ARCHP41" v="95.199357294487996" angle="-13.778302911314135"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".TDAR 6_site" name="undefined" country="ES">
    <voltageLevel id=".ARKA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ARKA 61" v="226.12535696185051" angle="-8.33490858793302"/>
      </busBreakerTopology>
      <load id=".ARKA 6 .PASA 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ARKA 61"/>
      <load id=".ARKA 6 TR 652 C" loadType="UNDEFINED" p0="116.74784851074219" q0="-16.573068618774414" bus=".ARKA 61" connectableBus=".ARKA 61" p="116.74784851074219" q="-16.573068618774414"/>
    </voltageLevel>
    <voltageLevel id=".TDAR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDAR 61" v="226.78786690211484" angle="-8.924656361779677"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".ARKA TR 661" r="0.080000102519989014" x="8.3600072860717773" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".ARKA 6" bus1=".ARKA 61" connectableBus1=".ARKA 61" voltageLevelId2=".TDAR 6" bus2=".TDAR 61" connectableBus2=".TDAR 61" p1="-269.81967665800869" q1="-7.7018198292344096" p2="269.94225832275214" q2="20.511598181587033">
      <phaseTapChanger lowTapPosition="0" tapPosition="15" regulationMode="CURRENT_LIMITER" regulationValue="1047" regulating="false">
        <terminalRef id=".ARKA TR 661" side="ONE"/>
        <step r="72.599555969238281" x="72.599563598632812" g="0" b="0" rho="1" alpha="-50"/>
        <step r="66.021034240722656" x="66.021034240722656" g="0" b="0" rho="1" alpha="-47.200000762939453"/>
        <step r="59.920902252197266" x="59.920902252197266" g="0" b="0" rho="1" alpha="-44.400001525878906"/>
        <step r="53.461677551269531" x="53.461669921875" g="0" b="0" rho="1" alpha="-41.5"/>
        <step r="48.318267822265625" x="48.318267822265625" g="0" b="0" rho="1" alpha="-38.599998474121094"/>
        <step r="42.338008880615234" x="42.3380126953125" g="0" b="0" rho="1" alpha="-35.599998474121094"/>
        <step r="37.433792114257812" x="37.433795928955078" g="0" b="0" rho="1" alpha="-32.5"/>
        <step r="32.649471282958984" x="32.649467468261719" g="0" b="0" rho="1" alpha="-29.399999618530273"/>
        <step r="29.30024528503418" x="29.300249099731445" g="0" b="0" rho="1" alpha="-26.299999237060547"/>
        <step r="24.874410629272461" x="24.874418258666992" g="0" b="0" rho="1" alpha="-23.100000381469727"/>
        <step r="20.6883544921875" x="20.688360214233398" g="0" b="0" rho="1" alpha="-19.799999237060547"/>
        <step r="16.980066299438477" x="16.980066299438477" g="0" b="0" rho="1" alpha="-16.600000381469727"/>
        <step r="13.272382736206055" x="13.272385597229004" g="0" b="0" rho="1" alpha="-13.300000190734863"/>
        <step r="10.760626792907715" x="10.76063060760498" g="0" b="0" rho="1" alpha="-10"/>
        <step r="8.4874477386474609" x="8.4874544143676758" g="0" b="0" rho="1" alpha="-6.6999998092651367"/>
        <step r="7.5307116508483887" x="7.5307121276855469" g="0" b="0" rho="1" alpha="-3.2999999523162842"/>
        <step r="6.9330453872680664" x="6.933046817779541" g="0" b="0" rho="1" alpha="0"/>
        <step r="7.8897914886474609" x="7.8897995948791504" g="0" b="0" rho="1" alpha="3.2999999523162842"/>
        <step r="9.2056188583374023" x="9.2056188583374023" g="0" b="0" rho="1" alpha="6.6999998092651367"/>
        <step r="11.119101524353027" x="11.119102478027344" g="0" b="0" rho="1" alpha="10"/>
        <step r="13.391666412353516" x="13.391663551330566" g="0" b="0" rho="1" alpha="13.300000190734863"/>
        <step r="16.860780715942383" x="16.860788345336914" g="0" b="0" rho="1" alpha="16.600000381469727"/>
        <step r="19.731012344360352" x="19.731014251708984" g="0" b="0" rho="1" alpha="19.799999237060547"/>
        <step r="24.874410629272461" x="24.874418258666992" g="0" b="0" rho="1" alpha="23.100000381469727"/>
        <step r="29.419538497924805" x="29.419538497924805" g="0" b="0" rho="1" alpha="26.299999237060547"/>
        <step r="34.562957763671875" x="34.562950134277344" g="0" b="0" rho="1" alpha="29.399999618530273"/>
        <step r="38.868904113769531" x="38.868900299072266" g="0" b="0" rho="1" alpha="32.5"/>
        <step r="44.012310028076172" x="44.012306213378906" g="0" b="0" rho="1" alpha="35.599998474121094"/>
        <step r="48.318267822265625" x="48.318267822265625" g="0" b="0" rho="1" alpha="38.599998474121094"/>
        <step r="54.896797180175781" x="54.896800994873047" g="0" b="0" rho="1" alpha="41.5"/>
        <step r="60.279369354248047" x="60.279376983642578" g="0" b="0" rho="1" alpha="44.400001525878906"/>
        <step r="67.456169128417969" x="67.456169128417969" g="0" b="0" rho="1" alpha="47.200000762939453"/>
        <step r="73.197837829589844" x="73.197845458984375" g="0" b="0" rho="1" alpha="50"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="1047"/>
      <currentLimits2 permanentLimit="1047">
        <temporaryLimit name="N/A" value="2300"/>
        <temporaryLimit name="IT1" acceptableDuration="60"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ASCO 7_site" name="undefined" country="ES">
    <voltageLevel id=".ASCO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ASCO 71" v="407.38784790039057" angle="6.1931448268349092"/>
        <bus id=".ASCO 72" v="408.67628863819948" angle="7.2032006846458003"/>
      </busBreakerTopology>
      <generator id=".ASCOT 1" energySource="OTHER" minP="0" maxP="1100" voltageRegulatorOn="false" targetP="0" connectableBus=".ASCO 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="300"/>
          <point p="1100" minQ="-200" maxQ="300"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".ASCOT 2" energySource="OTHER" minP="0" maxP="1100" voltageRegulatorOn="true" targetP="1003.1517944335938" bus=".ASCO 71" connectableBus=".ASCO 71" p="-1003.1517944335938" q="57.612603597685506" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="300"/>
          <point p="1100" minQ="-200" maxQ="300"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.ASCO 71_1" loadType="UNDEFINED" p0="22" q0="-8" bus=".ASCO 71" connectableBus=".ASCO 71" p="22" q="-8"/>
      <shunt id=".ASCO 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".ASCO 71" connectableBus=".ASCO 71" q="172.40116506991842" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".ASPH 7_site" name="undefined" country="CH">
    <voltageLevel id=".ASPH 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ASPH 71" v="411.08078334842088" angle="-20.746339354640995"/>
      </busBreakerTopology>
      <load id=".ASPH 7 TR 751 C" loadType="UNDEFINED" p0="2.8863093852996826" q0="0.19432947039604187" bus=".ASPH 71" connectableBus=".ASPH 71" p="2.8863093852996826" q="0.19432947039604187"/>
    </voltageLevel>
  </substation>
  <substation id=".AUBA 7_site" name="undefined" country="BE">
    <voltageLevel id=".AUBA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AUBA 61" v="239.99478149414062" angle="-14.390516080952093"/>
      </busBreakerTopology>
      <generator id=".AUBAT 1" energySource="OTHER" minP="-20" maxP="200" voltageRegulatorOn="true" targetP="-17.10365104675293" bus=".AUBA 61" connectableBus=".AUBA 61" p="17.10365104675293" q="-12.881351919848484" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-20" minQ="-30000" maxQ="30000"/>
          <point p="200" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AUBAT 2" energySource="OTHER" minP="-20" maxP="200" voltageRegulatorOn="true" targetP="-17.10365104675293" bus=".AUBA 61" connectableBus=".AUBA 61" p="17.10365104675293" q="-12.881351919848484" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-20" minQ="-30000" maxQ="30000"/>
          <point p="200" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.AUBA 61_1" loadType="UNDEFINED" p0="11" q0="-1" bus=".AUBA 61" connectableBus=".AUBA 61" p="11" q="-1"/>
      <shunt id=".AUBA 6 REAC.1" bPerSection="-0.0024553088005632162" maximumSectionCount="1" currentSectionCount="1" bus=".AUBA 61" connectableBus=".AUBA 61" q="141.4196289371132" voltageRegulatorOn="false"/>
    </voltageLevel>
    <voltageLevel id=".AUBA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AUBA 71" v="413.24496765668312" angle="-14.266746307503617"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".AUBA AT 761" r="1.128125786781311" x="82.226936340332031" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".AUBA 6" bus1=".AUBA 61" connectableBus1=".AUBA 61" voltageLevelId2=".AUBA 7" bus2=".AUBA 71" connectableBus2=".AUBA 71" p1="-4.5450800002987286" q1="-5.096077476069695" p2="4.5453895671362297" q2="5.1186412120050591">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88200002908706665"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".AUBA AT 762" r="1.0108007192611694" x="80.52996826171875" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".AUBA 6" bus1=".AUBA 61" connectableBus1=".AUBA 61" voltageLevelId2=".AUBA 7" bus2=".AUBA 71" connectableBus2=".AUBA 71" p1="-4.6563021526679549" q1="-7.27608774328246" p2="4.6567469300996187" q2="7.3115229287182046">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0160000324249268"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94999998807907104"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89999997615814209"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88300001621246338"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".AUBS 6_site" name="undefined" country="ES">
    <voltageLevel id=".AUBS 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AUBS 61" v="224.1578369140625" angle="2.0397902436276447"/>
      </busBreakerTopology>
      <generator id=".AUBST 0" energySource="OTHER" minP="0" maxP="30" voltageRegulatorOn="true" targetP="11" bus=".AUBS 61" connectableBus=".AUBS 61" p="-11" q="2.0004035930303417" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-9" maxQ="9"/>
          <point p="30" minQ="-9" maxQ="9"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.AUBS 61_1" loadType="UNDEFINED" p0="3.7448678016662598" q0="0.1050788015127182" bus=".AUBS 61" connectableBus=".AUBS 61" p="3.7448678016662598" q="0.1050788015127182"/>
    </voltageLevel>
  </substation>
  <substation id=".AVEL 7_site" name="undefined" country="BE">
    <voltageLevel id=".AVEL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AVEL 71" v="403.13394388592525" angle="-19.464920145292961"/>
      </busBreakerTopology>
      <generator id=".AVELT 1" energySource="OTHER" minP="0" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".AVEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="30000" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AVELT 2" energySource="OTHER" minP="0" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".AVEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="30000" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.AVEL 71_1" loadType="UNDEFINED" p0="321.53150939941406" q0="59.957427740097046" bus=".AVEL 71" connectableBus=".AVEL 71" p="321.53150939941406" q="59.957427740097046"/>
    </voltageLevel>
  </substation>
  <substation id=".AVIS 6_site" name="undefined" country="IT">
    <voltageLevel id=".AVIS 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AVIS 61" v="236.9298095703125" angle="-12.15464028720019"/>
      </busBreakerTopology>
      <generator id=".AVIST 1" energySource="OTHER" minP="-70" maxP="70" voltageRegulatorOn="true" targetP="56.797115325927734" bus=".AVIS 61" connectableBus=".AVIS 61" p="-56.797115325927734" q="16.417639968907224" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-70" minQ="-21" maxQ="21"/>
          <point p="70" minQ="-21" maxQ="21"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AVIST 2" energySource="OTHER" minP="-70" maxP="70" voltageRegulatorOn="true" targetP="56.797115325927734" bus=".AVIS 61" connectableBus=".AVIS 61" p="-56.797115325927734" q="16.417639968907224" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-70" minQ="-21" maxQ="21"/>
          <point p="70" minQ="-21" maxQ="21"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".AYAL 6_site" name="undefined" country="ES">
    <voltageLevel id=".AYAL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AYAL 61" v="231.79859868163686" angle="-12.680073170671154"/>
      </busBreakerTopology>
      <load id="merged_load_.AYAL 61_1" loadType="UNDEFINED" p0="68.839533805847168" q0="-37.642274022102356" bus=".AYAL 61" connectableBus=".AYAL 61" p="68.839533805847168" q="-37.642274022102356"/>
    </voltageLevel>
  </substation>
  <substation id=".AYOR 7_site" name="undefined" country="ES">
    <voltageLevel id=".AYOR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AYOR 71" v="409.03975160949119" angle="9.471448614299101"/>
      </busBreakerTopology>
      <load id=".AYOR 7 .CONS 1" loadType="UNDEFINED" p0="-341.99252319335938" q0="133.29533386230469" bus=".AYOR 71" connectableBus=".AYOR 71" p="-341.99252319335938" q="133.29533386230469">
        <property name="VECTCodeOITransfoDistrib" value="BOOS -Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".AZPE 7_site" name="undefined" country="ES">
    <voltageLevel id=".AZPE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".AZPE 71" v="405.99546069882553" angle="-8.7890194991069954"/>
      </busBreakerTopology>
      <load id=".AZPE 7 TR 751 C" loadType="UNDEFINED" p0="107.05831909179688" q0="-0.37066501379013062" bus=".AZPE 71" connectableBus=".AZPE 71" p="107.05831909179688" q="-0.37066501379013062"/>
    </voltageLevel>
  </substation>
  <substation id=".BA.O 6_site" name="undefined" country="CH">
    <voltageLevel id=".BA.O 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BA.O 61" v="238.78633649962029" angle="-12.017347447650621"/>
      </busBreakerTopology>
      <load id=".BA.O 6 TR 651 C" loadType="UNDEFINED" p0="126.62123870849609" q0="-37.670433044433594" bus=".BA.O 61" connectableBus=".BA.O 61" p="126.62123870849609" q="-37.670433044433594">
        <property name="VECTCodeOITransfoDistrib" value="BRET5-Y312"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BABC 6_site" name="undefined" country="ES">
    <voltageLevel id=".BABC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BABC 61" v="229.68754513256306" angle="-12.807165419483972"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".BAGG 7_site" name="undefined" country="IT">
    <voltageLevel id=".BAGG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BAGG 71" v="404.63543004467431" angle="-27.815191451808655"/>
      </busBreakerTopology>
      <load id="merged_load_.BAGG 71_1" loadType="UNDEFINED" p0="338.61570739746094" q0="-29.587424516677856" bus=".BAGG 71" connectableBus=".BAGG 71" p="338.61570739746094" q="-29.587424516677856"/>
    </voltageLevel>
  </substation>
  <substation id=".BASA 6_site" name="undefined" country="ES">
    <voltageLevel id=".BASA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BASA 61" v="228.78616650303783" angle="-12.9224532175846"/>
      </busBreakerTopology>
      <load id=".BASA 6 TR 652 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BASA 61">
        <property name="VECTCodeOITransfoDistrib" value="BXVAL-Y311"/>
      </load>
      <load id="merged_load_.BASA 61_1" loadType="UNDEFINED" p0="114.29247283935547" q0="16.451590538024902" bus=".BASA 61" connectableBus=".BASA 61" p="114.29247283935547" q="16.451590538024902"/>
    </voltageLevel>
  </substation>
  <substation id=".TDBA 6_site" name="undefined" country="CH">
    <voltageLevel id=".BASS 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BASS 61" v="240.25912625352856" angle="-16.96332348780323"/>
      </busBreakerTopology>
      <load id="fict_.BASS 6_1" loadType="FICTITIOUS" p0="-24.136396408081055" q0="55.899921417236328" bus=".BASS 61" connectableBus=".BASS 61" p="-24.136396408081055" q="55.899921417236328">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".BASS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BASS 71" v="404.65584674195253" angle="-18.349899801426087"/>
        <bus id=".BASS 72" v="409.46095652291768" angle="-19.089705194167507"/>
      </busBreakerTopology>
      <load id=".BASS 7 TR 754 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BASS 71"/>
      <load id=".BASS 7 TR 753 C" loadType="UNDEFINED" p0="-491.01907348632812" q0="139.00651550292969" bus=".BASS 71" connectableBus=".BASS 71" p="-491.01907348632812" q="139.00651550292969">
        <property name="VECTCodeOITransfoDistrib" value="CAUMO-Y412"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".TDBA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDBA 61" v="238.33471587719561" angle="-18.402977753004258"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".BASS TR 662" r="0.35000017285346985" x="7.1700019836425781" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".BASS 6" bus1=".BASS 61" connectableBus1=".BASS 61" voltageLevelId2=".TDBA 6" bus2=".TDBA 61" connectableBus2=".TDBA 61" p1="-10.871850358840732" q1="-54.427722883336173" p2="10.89126677545238" q2="54.825481965487597">
      <phaseTapChanger lowTapPosition="0" tapPosition="14" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".BASS TR 662" side="ONE"/>
        <step r="53.23455810546875" x="53.234554290771484" g="0" b="0" rho="0.91299998760223389" alpha="-7.8000001907348633"/>
        <step r="46.269027709960938" x="46.269020080566406" g="0" b="0" rho="0.9179999828338623" alpha="-7.3000001907348633"/>
        <step r="39.721691131591797" x="39.721694946289062" g="0" b="0" rho="0.92299997806549072" alpha="-6.9000000953674316"/>
        <step r="33.871139526367188" x="33.871139526367188" g="0" b="0" rho="0.92799997329711914" alpha="-6.5"/>
        <step r="28.57769775390625" x="28.577699661254883" g="0" b="0" rho="0.93300002813339233" alpha="-6.0999999046325684"/>
        <step r="23.841394424438477" x="23.841398239135742" g="0" b="0" rho="0.93900001049041748" alpha="-5.5999999046325684"/>
        <step r="19.522598266601562" x="19.522598266601562" g="0" b="0" rho="0.9440000057220459" alpha="-5.1999998092651367"/>
        <step r="15.761613845825195" x="15.761611938476562" g="0" b="0" rho="0.94900000095367432" alpha="-4.6999998092651367"/>
        <step r="12.279197692871094" x="12.27919864654541" g="0" b="0" rho="0.95399999618530273" alpha="-4.3000001907348633"/>
        <step r="9.2142858505249023" x="9.2142801284790039" g="0" b="0" rho="0.95899999141693115" alpha="-3.7999999523162842"/>
        <step r="6.707188606262207" x="6.707188606262207" g="0" b="0" rho="0.96399998664855957" alpha="-3.4000000953674316"/>
        <step r="4.6176033020019531" x="4.6176047325134277" g="0" b="0" rho="0.97000002861022949" alpha="-2.9000000953674316"/>
        <step r="2.9455153942108154" x="2.9455161094665527" g="0" b="0" rho="0.97500002384185791" alpha="-2.4000000953674316"/>
        <step r="1.8312580585479736" x="1.8312603235244751" g="0" b="0" rho="0.98000001907348633" alpha="-2"/>
        <step r="0.85593080520629883" x="0.85593247413635254" g="0" b="0" rho="0.98500001430511475" alpha="-1.5"/>
        <step r="0.29879793524742126" x="0.29879793524742126" g="0" b="0" rho="0.99000000953674316" alpha="-1"/>
        <step r="0.020231509581208229" x="0.020230658352375031" g="0" b="0" rho="0.99500000476837158" alpha="-0.5"/>
        <step r="-0.11868982017040253" x="-0.11869052052497864" g="0" b="0" rho="1" alpha="0"/>
        <step r="0.020231509581208229" x="0.020230658352375031" g="0" b="0" rho="1.0049999952316284" alpha="0.5"/>
        <step r="0.29879793524742126" x="0.29879793524742126" g="0" b="0" rho="1.0099999904632568" alpha="1"/>
        <step r="0.85593080520629883" x="0.85593247413635254" g="0" b="0" rho="1.0149999856948853" alpha="1.5"/>
        <step r="1.6923282146453857" x="1.6923325061798096" g="0" b="0" rho="1.0199999809265137" alpha="2"/>
        <step r="2.9455153942108154" x="2.9455161094665527" g="0" b="0" rho="1.0249999761581421" alpha="2.5999999046325684"/>
        <step r="4.4779753684997559" x="4.4779787063598633" g="0" b="0" rho="1.0299999713897705" alpha="3.0999999046325684"/>
        <step r="6.5675601959228516" x="6.5675625801086426" g="0" b="0" rho="1.034000039100647" alpha="3.5999999046325684"/>
        <step r="8.9357109069824219" x="8.9357128143310547" g="0" b="0" rho="1.0390000343322754" alpha="4.0999999046325684"/>
        <step r="12.000631332397461" x="12.000638008117676" g="0" b="0" rho="1.0440000295639038" alpha="4.6999998092651367"/>
        <step r="15.483030319213867" x="15.483037948608398" g="0" b="0" rho="1.0479999780654907" alpha="5.1999998092651367"/>
        <step r="19.244012832641602" x="19.244012832641602" g="0" b="0" rho="1.0529999732971191" alpha="5.8000001907348633"/>
        <step r="23.562835693359375" x="23.562837600708008" g="0" b="0" rho="1.0579999685287476" alpha="6.3000001907348633"/>
        <step r="28.299137115478516" x="28.299140930175781" g="0" b="0" rho="1.062000036239624" alpha="6.9000000953674316"/>
        <step r="33.592571258544922" x="33.592563629150391" g="0" b="0" rho="1.0670000314712524" alpha="7.5"/>
        <step r="39.443130493164062" x="39.443134307861328" g="0" b="0" rho="1.0709999799728394" alpha="8"/>
        <step r="45.851539611816406" x="45.851543426513672" g="0" b="0" rho="1.0750000476837158" alpha="8.6000003814697266"/>
        <step r="52.955986022949219" x="52.955989837646484" g="0" b="0" rho="1.0789999961853027" alpha="9.1999998092651367"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BASS AT 762" r="0.91152411699295044" x="18.429046630859375" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDBA 6" bus1=".TDBA 61" connectableBus1=".TDBA 61" voltageLevelId2=".BASS 7" bus2=".BASS 71" connectableBus2=".BASS 71" p1="-10.891266775444933" q1="-54.825481965313884" p2="10.908879820540676" q2="55.181579646507089">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".BAST 6_site" name="undefined" country="BE">
    <voltageLevel id=".BAST 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BAST 61"/>
      </busBreakerTopology>
      <load id=".BAST 6 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".BAST 61" connectableBus=".BAST 61"/>
    </voltageLevel>
  </substation>
  <substation id=".BATI 6_site" name="undefined" country="CH">
    <voltageLevel id=".BATI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BATI 61" v="238.72036743164062" angle="-12.855296619962315"/>
      </busBreakerTopology>
      <generator id=".BATIH/G.1" energySource="OTHER" minP="0" maxP="95" voltageRegulatorOn="true" targetP="0" bus=".BATI 61" connectableBus=".BATI 61" p="-0" q="3.1623456434481341" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-29" maxQ="29"/>
          <point p="95" minQ="-29" maxQ="29"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BATIH/G.2" energySource="OTHER" minP="0" maxP="95" voltageRegulatorOn="false" targetP="0" connectableBus=".BATI 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-29" maxQ="29"/>
          <point p="95" minQ="-29" maxQ="29"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="fict_.BATI 6_1" loadType="FICTITIOUS" p0="0.21233797073364258" q0="0" bus=".BATI 61" connectableBus=".BATI 61" p="0.21233797073364258" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BATI 7_site" name="undefined" country="CH">
    <voltageLevel id=".BATI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BATI 71" v="407.84635830808253" angle="-9.7856622983196413"/>
      </busBreakerTopology>
      <load id="fict_.BATI 7_1" loadType="FICTITIOUS" p0="-1.365200400352478" q0="-0.34826064109802246" bus=".BATI 71" connectableBus=".BATI 71" p="-1.365200400352478" q="-0.34826064109802246">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BAUL 6_site" name="undefined" country="DE">
    <voltageLevel id=".BAUL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BAUL 61" v="241.58331298828125" angle="-25.623863993028955"/>
      </busBreakerTopology>
      <generator id=".VIANH/G.1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-0" bus=".BAUL 61" connectableBus=".BAUL 61" p="0" q="10.295525524898949" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".VIANH/G.2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="27.870323181152344" bus=".BAUL 61" connectableBus=".BAUL 61" p="-27.870323181152344" q="10.295525524898949" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".BECH 6_site" name="undefined" country="ES">
    <voltageLevel id=".BECH 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BECH 61" v="231.51140692761714" angle="3.6924583580351622"/>
      </busBreakerTopology>
      <load id=".BECH 6 TR 612 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BECH 61"/>
      <load id=".BECH 6 TR 613 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BECH 61"/>
      <load id=".BECH 6 TR 611 C" loadType="UNDEFINED" p0="14.461580276489258" q0="1.7440261840820312" bus=".BECH 61" connectableBus=".BECH 61" p="14.461580276489258" q="1.7440261840820312">
        <property name="VECTCodeOITransfoDistrib" value="COUTA-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BEGU 7_site" name="undefined" country="ES">
    <voltageLevel id=".BEGU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BEGU 61" v="226.76252319291734" angle="-0.17739142317469375"/>
      </busBreakerTopology>
      <load id="merged_load_.BEGU 61_1" loadType="UNDEFINED" p0="381.97467792034149" q0="-111.63632202148438" bus=".BEGU 61" connectableBus=".BEGU 61" p="381.97467792034149" q="-111.63632202148438"/>
    </voltageLevel>
    <voltageLevel id=".BEGU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BEGU 71" v="407.48767523244737" angle="1.9091073729645618"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".BEGU AT 763" r="0.43319985270500183" x="33.040561676025391" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BEGU 6" bus1=".BEGU 61" connectableBus1=".BEGU 61" voltageLevelId2=".BEGU 7" bus2=".BEGU 71" connectableBus2=".BEGU 71" p1="-183.88031749964637" q1="48.633662697789987" p2="183.97312415944839" q2="-41.555210828973031">
      <ratioTapChanger lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.0950000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="1.0839999914169312"/>
        <step r="0" x="0" g="0" b="0" rho="1.0729999542236328"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0180000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.98500001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96299999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BEGU AT 764" r="0.36100071668624878" x="29.719341278076172" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BEGU 6" bus1=".BEGU 61" connectableBus1=".BEGU 61" voltageLevelId2=".BEGU 7" bus2=".BEGU 71" connectableBus2=".BEGU 71" p1="-204.86221943584292" q1="69.951411515378823" p2="204.96184186027307" q2="-61.750007218406608">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1859999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.1699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.1540000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.1390000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.1230000257492065"/>
        <step r="0" x="0" g="0" b="0" rho="1.1080000400543213"/>
        <step r="0" x="0" g="0" b="0" rho="1.0920000076293945"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0609999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95099997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87300002574920654"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".BELI 7_site" name="undefined" country="ES">
    <voltageLevel id=".BELI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BELI 71" v="411.08667886614097" angle="-1.6440591623558489"/>
      </busBreakerTopology>
      <load id=".BELI 7 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".BELI 71" connectableBus=".BELI 71" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".BENE 7_site" name="undefined" country="ES">
    <voltageLevel id=".BENE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BENE 61" v="236.56242171178098" angle="7.5451523887633494"/>
      </busBreakerTopology>
      <load id=".BENE 6 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".BENE 61" connectableBus=".BENE 61" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id=".BENE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BENE 71" v="410.19592614687582" angle="7.5471222382072192"/>
      </busBreakerTopology>
      <load id=".BENE 7 CONSO 1" loadType="UNDEFINED" p0="245.2330322265625" q0="25.333885192871094" bus=".BENE 71" connectableBus=".BENE 71" p="245.2330322265625" q="25.333885192871094">
        <property name="VECTCodeOITransfoDistrib" value="GROUX-Y412"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".BENE AT 761" r="0.57759976387023926" x="37.543987274169922" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BENE 6" bus1=".BENE 61" connectableBus1=".BENE 61" voltageLevelId2=".BENE 7" bus2=".BENE 71" connectableBus2=".BENE 71" p1="0.00022980343537426506" q1="10.052700283116792" p2="0.0001155533908132611" q2="-10.030252087548433">
      <ratioTapChanger lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1729999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.1629999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1430000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1119999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BENE AT 762" r="0.57760035991668701" x="39.303890228271484" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BENE 6" bus1=".BENE 61" connectableBus1=".BENE 61" voltageLevelId2=".BENE 7" bus2=".BENE 71" connectableBus2=".BENE 71" p1="-0.0063938752567906931" q1="9.6026707347846241" p2="0.0067090034363062045" q2="-9.5812272514285723">
      <ratioTapChanger lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1729999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.1629999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1430000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1119999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BENE AT 764" r="0.57760041952133179" x="38.843608856201172" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BENE 6" bus1=".BENE 61" connectableBus1=".BENE 61" voltageLevelId2=".BENE 7" bus2=".BENE 71" connectableBus2=".BENE 71" p1="-0.0047779743221099125" q1="9.7164339626315268" p2="0.0051006133791986485" q2="-9.6947364954921795">
      <ratioTapChanger lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1729999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.1629999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1430000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1119999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".BENI 6_site" name="undefined" country="ES">
    <voltageLevel id=".BENI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BENI 61" v="231.11205170117532" angle="4.3903763107980138"/>
      </busBreakerTopology>
      <load id=".BENI 6 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BENI 61"/>
      <load id="merged_load_.BENI 61_1" loadType="UNDEFINED" p0="146.82987976074219" q0="-88.354448318481445" bus=".BENI 61" connectableBus=".BENI 61" p="146.82987976074219" q="-88.354448318481445"/>
    </voltageLevel>
  </substation>
  <substation id=".BENK 7_site" name="undefined" country="CH">
    <voltageLevel id=".BENK 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BENK 71" v="405.34145451310638" angle="-23.005264341505384"/>
      </busBreakerTopology>
      <load id=".BENK 7 AT 761 C" loadType="UNDEFINED" p0="-60.175430297851562" q0="72.117622375488281" bus=".BENK 71" connectableBus=".BENK 71" p="-60.175430297851562" q="72.117622375488281">
        <property name="VECTCodeOITransfoDistrib" value="MESNI-Y414"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BENO" country="ES">
    <voltageLevel id=".BENOP5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BENOP51"/>
      </busBreakerTopology>
      <load id=".BENO5CONSO" loadType="UNDEFINED" p0="0" q0="1.1633877754211426" bus=".BENOP51" connectableBus=".BENOP51">
        <property name="VECTCodeOITransfoDistrib" value="MORIG-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BERC 6_site" name="undefined" country="LU">
    <voltageLevel id=".BERC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BERC 61" v="242.67142248608369" angle="-27.107896093864465"/>
      </busBreakerTopology>
      <load id="merged_load_.BERC 61_1" loadType="UNDEFINED" p0="9.9876308441162109" q0="2.9711959362030029" bus=".BERC 61" connectableBus=".BERC 61" p="9.9876308441162109" q="2.9711959362030029"/>
    </voltageLevel>
  </substation>
  <substation id=".BERT 6_site" name="undefined" country="LU">
    <voltageLevel id=".BERT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BERT 61" v="242.38658292884114" angle="-27.141716959551211"/>
        <bus id=".BERT 62" v="242.36175463410137" angle="-27.147748341260627"/>
      </busBreakerTopology>
      <load id=".BERT 6 TR 632 C" loadType="UNDEFINED" p0="53.931682586669922" q0="5.8380618095397949" bus=".BERT 61" connectableBus=".BERT 61" p="53.931682586669922" q="5.8380618095397949"/>
      <load id=".BERT 6 TR 631 C" loadType="UNDEFINED" p0="58.443737030029297" q0="8.7630777359008789" bus=".BERT 62" connectableBus=".BERT 62" p="58.443737030029297" q="8.7630777359008789">
        <property name="VECTCodeOITransfoDistrib" value="MORTA-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BESC 7_site" name="undefined" country="ES">
    <voltageLevel id=".BESC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BESC 61" v="226.35888626695356" angle="0.52630641189788818"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".BESC 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BESC 71" v="402.15927280654302" angle="1.1398447168760666"/>
      </busBreakerTopology>
      <load id=".BESC 7 TR 753 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BESC 71">
        <property name="VECTCodeOITransfoDistrib" value="NEMOU-Y312"/>
      </load>
      <load id=".BESC 7 TR 754 C" loadType="UNDEFINED" p0="121.92163848876953" q0="0.18948478996753693" bus=".BESC 71" connectableBus=".BESC 71" p="121.92163848876953" q="0.18948478996753693">
        <property name="VECTCodeOITransfoDistrib" value="NEMOU-Y313"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".BESC AT 761" r="0.30684864521026611" x="27.174274444580078" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BESC 6" bus1=".BESC 61" connectableBus1=".BESC 61" voltageLevelId2=".BESC 7" bus2=".BESC 71" connectableBus2=".BESC 71" p1="-63.738834100114858" q1="-38.061654823753088" p2="63.749430314089402" q2="39.000047189044381">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1679999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".TDBE 6_site" name="undefined" country="CH">
    <voltageLevel id=".BEZN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BEZN 61" v="241.92279052734375" angle="-20.835721716193223"/>
        <bus id=".BEZN 62" v="237.85560607910156" angle="-18.866455802354455"/>
      </busBreakerTopology>
      <generator id=".BEZ1T 1" energySource="OTHER" minP="0" maxP="230" voltageRegulatorOn="true" targetP="185" bus=".BEZN 61" connectableBus=".BEZN 61" p="-185" q="59.500112222434836" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-69" maxQ="69"/>
          <point p="230" minQ="-69" maxQ="69"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BEZ1T 2" energySource="OTHER" minP="0" maxP="230" voltageRegulatorOn="true" targetP="185" bus=".BEZN 62" connectableBus=".BEZN 62" p="-185" q="56.499678246784242" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-69" maxQ="69"/>
          <point p="230" minQ="-69" maxQ="69"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BEZ2T 1" energySource="OTHER" minP="0" maxP="230" voltageRegulatorOn="true" targetP="182" bus=".BEZN 61" connectableBus=".BEZN 61" p="-182" q="59.500112222434836" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-69" maxQ="69"/>
          <point p="230" minQ="-69" maxQ="69"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BEZ2T 2" energySource="OTHER" minP="0" maxP="230" voltageRegulatorOn="true" targetP="182" bus=".BEZN 62" connectableBus=".BEZN 62" p="-182" q="56.499678246784242" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-69" maxQ="69"/>
          <point p="230" minQ="-69" maxQ="69"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.BEZN 61_1" loadType="UNDEFINED" p0="535.80867576599121" q0="-114.45229911804199" bus=".BEZN 61" connectableBus=".BEZN 61" p="535.80867576599121" q="-114.45229911804199"/>
      <load id="merged_load_.BEZN 62_1" loadType="UNDEFINED" p0="200.31871199607849" q0="-57.797222137451172" bus=".BEZN 62" connectableBus=".BEZN 62" p="200.31871199607849" q="-57.797222137451172"/>
    </voltageLevel>
    <voltageLevel id=".BEZN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BEZN 71" v="411.65499500387455" angle="-20.899826304045479"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".TDBE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDBE 61" v="242.10492778779118" angle="-21.567069818779657"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".BEZN TR 661" r="0.089999675750732422" x="5.0089893341064453" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".BEZN 6" bus1=".BEZN 61" connectableBus1=".BEZN 61" voltageLevelId2=".TDBE 6" bus2=".TDBE 61" connectableBus2=".TDBE 61" p1="-168.80867576599096" q1="-4.5479253268276807" p2="168.85252103810257" q2="6.9881620434171055">
      <phaseTapChanger lowTapPosition="0" tapPosition="19" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".BEZN TR 661" side="ONE"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0260000228881836" alpha="13.017999649047852"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0230000019073486" alpha="12.276000022888184"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0199999809265137" alpha="11.529999732971191"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0180000066757202" alpha="10.779999732971191"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0149999856948853" alpha="10.026000022888184"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0130000114440918" alpha="9.2679996490478516"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0110000371932983" alpha="8.508000373840332"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0089999437332153" alpha="7.7439999580383301"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0069999694824219" alpha="6.9780001640319824"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0060000419616699" alpha="6.2090001106262207"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0039999485015869" alpha="5.4380002021789551"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.003000020980835" alpha="4.6649999618530273"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0019999742507935" alpha="3.8900001049041748"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0010000467300415" alpha="3.1129999160766602"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="2.3359999656677246"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="1.5579999685287476"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="0.77899998426437378"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="-0.77899998426437378"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="-1.5579999685287476"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="-2.3359999656677246"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="-3.1129999160766602"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1" alpha="-3.8900001049041748"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.003000020980835" alpha="-4.6649999618530273"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0039999485015869" alpha="-5.4380002021789551"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0060000419616699" alpha="-6.2090001106262207"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0069999694824219" alpha="-6.9780001640319824"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0089999437332153" alpha="-7.7439999580383301"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0110000371932983" alpha="-8.508000373840332"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0130000114440918" alpha="-9.2679996490478516"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0149999856948853" alpha="-10.026000022888184"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0180000066757202" alpha="-10.779999732971191"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0199999809265137" alpha="-11.529999732971191"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0230000019073486" alpha="-12.276000022888184"/>
        <step r="-0.015936022624373436" x="-0.015935856848955154" g="0" b="0" rho="1.0260000228881836" alpha="-13.017999649047852"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BEZN AT 761" r="0.21160717308521271" x="11.687079429626465" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDBE 6" bus1=".TDBE 61" connectableBus1=".TDBE 61" voltageLevelId2=".BEZN 7" bus2=".BEZN 71" connectableBus2=".BEZN 71" p1="-168.85252103810302" q1="-6.9881620434098295" p2="168.88823872527348" q2="8.9608524472696445">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".TDBI 6_site" name="undefined" country="CH">
    <voltageLevel id=".BICK 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BICK 61" v="242.30479105891294" angle="-19.316179008577759"/>
      </busBreakerTopology>
      <load id="merged_load_.BICK 61_1" loadType="UNDEFINED" p0="87.012329459190369" q0="23.053684234619141" bus=".BICK 61" connectableBus=".BICK 61" p="87.012329459190369" q="23.053684234619141"/>
    </voltageLevel>
    <voltageLevel id=".BICK 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BICK 71" v="406.11321118827294" angle="-19.616549346023497"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".TDBI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDBI 61" v="240.88738413115539" angle="-19.711359333799166"/>
        <bus id=".TDBI 62" v="237.55195400729758" angle="-19.663056542785277"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".BICK TR 661" r="0.35000017285346985" x="7.1700019836425781" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".BICK 6" bus1=".BICK 61" connectableBus1=".BICK 61" voltageLevelId2=".TDBI 6" bus2=".TDBI 61" connectableBus2=".TDBI 61" p1="-14.442404371194186" q1="7.6400603773390685" p2="14.444012132865964" q2="-7.6071242377965973">
      <phaseTapChanger lowTapPosition="0" tapPosition="16" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".BICK TR 661" side="ONE"/>
        <step r="53.23455810546875" x="53.234554290771484" g="0" b="0" rho="0.91299998760223389" alpha="-7.8000001907348633"/>
        <step r="46.269027709960938" x="46.269020080566406" g="0" b="0" rho="0.9179999828338623" alpha="-7.3000001907348633"/>
        <step r="39.721691131591797" x="39.721694946289062" g="0" b="0" rho="0.92299997806549072" alpha="-6.9000000953674316"/>
        <step r="33.871139526367188" x="33.871139526367188" g="0" b="0" rho="0.92799997329711914" alpha="-6.5"/>
        <step r="28.57769775390625" x="28.577699661254883" g="0" b="0" rho="0.93300002813339233" alpha="-6.0999999046325684"/>
        <step r="23.841394424438477" x="23.841398239135742" g="0" b="0" rho="0.93900001049041748" alpha="-5.5999999046325684"/>
        <step r="19.522598266601562" x="19.522598266601562" g="0" b="0" rho="0.9440000057220459" alpha="-5.1999998092651367"/>
        <step r="15.761613845825195" x="15.761611938476562" g="0" b="0" rho="0.94900000095367432" alpha="-4.6999998092651367"/>
        <step r="12.279197692871094" x="12.27919864654541" g="0" b="0" rho="0.95399999618530273" alpha="-4.3000001907348633"/>
        <step r="9.2142858505249023" x="9.2142801284790039" g="0" b="0" rho="0.95899999141693115" alpha="-3.7999999523162842"/>
        <step r="6.707188606262207" x="6.707188606262207" g="0" b="0" rho="0.96399998664855957" alpha="-3.4000000953674316"/>
        <step r="4.6176033020019531" x="4.6176047325134277" g="0" b="0" rho="0.97000002861022949" alpha="-2.9000000953674316"/>
        <step r="2.9455153942108154" x="2.9455161094665527" g="0" b="0" rho="0.97500002384185791" alpha="-2.4000000953674316"/>
        <step r="1.8312580585479736" x="1.8312603235244751" g="0" b="0" rho="0.98000001907348633" alpha="-2"/>
        <step r="0.85593080520629883" x="0.85593247413635254" g="0" b="0" rho="0.98500001430511475" alpha="-1.5"/>
        <step r="0.29879793524742126" x="0.29879793524742126" g="0" b="0" rho="0.99000000953674316" alpha="-1"/>
        <step r="0.020231509581208229" x="0.020230658352375031" g="0" b="0" rho="0.99500000476837158" alpha="-0.5"/>
        <step r="-0.11868982017040253" x="-0.11869052052497864" g="0" b="0" rho="1" alpha="0"/>
        <step r="0.020231509581208229" x="0.020230658352375031" g="0" b="0" rho="1.0049999952316284" alpha="0.5"/>
        <step r="0.29879793524742126" x="0.29879793524742126" g="0" b="0" rho="1.0099999904632568" alpha="1"/>
        <step r="0.85593080520629883" x="0.85593247413635254" g="0" b="0" rho="1.0149999856948853" alpha="1.5"/>
        <step r="1.6923282146453857" x="1.6923325061798096" g="0" b="0" rho="1.0199999809265137" alpha="2"/>
        <step r="2.9455153942108154" x="2.9455161094665527" g="0" b="0" rho="1.0249999761581421" alpha="2.5999999046325684"/>
        <step r="4.4779753684997559" x="4.4779787063598633" g="0" b="0" rho="1.0299999713897705" alpha="3.0999999046325684"/>
        <step r="6.5675601959228516" x="6.5675625801086426" g="0" b="0" rho="1.034000039100647" alpha="3.5999999046325684"/>
        <step r="8.9357109069824219" x="8.9357128143310547" g="0" b="0" rho="1.0390000343322754" alpha="4.0999999046325684"/>
        <step r="12.000631332397461" x="12.000638008117676" g="0" b="0" rho="1.0440000295639038" alpha="4.6999998092651367"/>
        <step r="15.483030319213867" x="15.483037948608398" g="0" b="0" rho="1.0479999780654907" alpha="5.1999998092651367"/>
        <step r="19.244012832641602" x="19.244012832641602" g="0" b="0" rho="1.0529999732971191" alpha="5.8000001907348633"/>
        <step r="23.562835693359375" x="23.562837600708008" g="0" b="0" rho="1.0579999685287476" alpha="6.3000001907348633"/>
        <step r="28.299137115478516" x="28.299140930175781" g="0" b="0" rho="1.062000036239624" alpha="6.9000000953674316"/>
        <step r="33.592571258544922" x="33.592563629150391" g="0" b="0" rho="1.0670000314712524" alpha="7.5"/>
        <step r="39.443130493164062" x="39.443134307861328" g="0" b="0" rho="1.0709999799728394" alpha="8"/>
        <step r="45.851539611816406" x="45.851543426513672" g="0" b="0" rho="1.0750000476837158" alpha="8.6000003814697266"/>
        <step r="52.955986022949219" x="52.955989837646484" g="0" b="0" rho="1.0789999961853027" alpha="9.1999998092651367"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BICK TR 662" r="0.35999992489814758" x="7.1999983787536621" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".BICK 6" bus1=".BICK 61" connectableBus1=".BICK 61" voltageLevelId2=".TDBI 6" bus2=".TDBI 62" connectableBus2=".TDBI 62" p1="-12.809559328901685" q1="-112.80951633632867" p2="12.894152773382075" q2="114.50138515503295">
      <phaseTapChanger lowTapPosition="0" tapPosition="16" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".BICK TR 662" side="ONE"/>
        <step r="50.367431640625" x="50.367427825927734" g="0" b="0" rho="0.92500001192092896" alpha="-6.8000001907348633"/>
        <step r="43.570365905761719" x="43.570362091064453" g="0" b="0" rho="0.92900002002716064" alpha="-6.4000000953674316"/>
        <step r="37.328792572021484" x="37.328788757324219" g="0" b="0" rho="0.93400001525878906" alpha="-6.0999999046325684"/>
        <step r="31.779623031616211" x="31.779619216918945" g="0" b="0" rho="0.93800002336502075" alpha="-5.6999998092651367"/>
        <step r="26.647594451904297" x="26.647594451904297" g="0" b="0" rho="0.94199997186660767" alpha="-5.3000001907348633"/>
        <step r="22.069660186767578" x="22.069650650024414" g="0" b="0" rho="0.94700002670288086" alpha="-4.9000000953674316"/>
        <step r="18.047164916992188" x="18.047172546386719" g="0" b="0" rho="0.95099997520446777" alpha="-4.5"/>
        <step r="14.440420150756836" x="14.440414428710938" g="0" b="0" rho="0.95599997043609619" alpha="-4.0999999046325684"/>
        <step r="11.111069679260254" x="11.11107063293457" g="0" b="0" rho="0.95999997854232788" alpha="-3.7000000476837158"/>
        <step r="8.3371849060058594" x="8.337188720703125" g="0" b="0" rho="0.9649999737739563" alpha="-3.2999999523162842"/>
        <step r="5.979034423828125" x="5.9790363311767578" g="0" b="0" rho="0.96899998188018799" alpha="-2.9000000953674316"/>
        <step r="4.1756620407104492" x="4.175663948059082" g="0" b="0" rho="0.97399997711181641" alpha="-2.5"/>
        <step r="2.6496753692626953" x="2.6496787071228027" g="0" b="0" rho="0.9779999852180481" alpha="-2.0999999046325684"/>
        <step r="1.5401263236999512" x="1.540124773979187" g="0" b="0" rho="0.98199999332427979" alpha="-1.7000000476837158"/>
        <step r="0.70725893974304199" x="0.70725560188293457" g="0" b="0" rho="0.9869999885559082" alpha="-1.2999999523162842"/>
        <step r="0.15248030424118042" x="0.15248195827007294" g="0" b="0" rho="0.99099999666213989" alpha="-0.89999997615814209"/>
        <step r="-0.12490487098693848" x="-0.12489824742078781" g="0" b="0" rho="0.9660000205039978" alpha="-0.40000000596046448"/>
        <step r="-0.12490487098693848" x="-0.12489824742078781" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.12490487098693848" x="-0.12489824742078781" g="0" b="0" rho="1.0039999485015869" alpha="0.40000000596046448"/>
        <step r="0.15248030424118042" x="0.15248195827007294" g="0" b="0" rho="1.0089999437332153" alpha="0.89999997615814209"/>
        <step r="0.70725893974304199" x="0.70725560188293457" g="0" b="0" rho="1.0130000114440918" alpha="1.2999999523162842"/>
        <step r="1.4010902643203735" x="1.401093602180481" g="0" b="0" rho="1.0169999599456787" alpha="1.7999999523162842"/>
        <step r="2.5106391906738281" x="2.5106408596038818" g="0" b="0" rho="1.0210000276565552" alpha="2.2000000476837158"/>
        <step r="4.0366177558898926" x="4.0366196632385254" g="0" b="0" rho="1.0260000228881836" alpha="2.7000000476837158"/>
        <step r="5.8399896621704102" x="5.839991569519043" g="0" b="0" rho="1.0299999713897705" alpha="3.0999999046325684"/>
        <step r="8.0597915649414062" x="8.059788703918457" g="0" b="0" rho="1.034000039100647" alpha="3.5999999046325684"/>
        <step r="10.833667755126953" x="10.833669662475586" g="0" b="0" rho="1.0379999876022339" alpha="4"/>
        <step r="14.163043975830078" x="14.163039207458496" g="0" b="0" rho="1.0420000553131104" alpha="4.5"/>
        <step r="17.630735397338867" x="17.630733489990234" g="0" b="0" rho="1.0460000038146973" alpha="5"/>
        <step r="21.653900146484375" x="21.653902053833008" g="0" b="0" rho="1.0499999523162842" alpha="5.4000000953674316"/>
        <step r="26.231157302856445" x="26.231155395507812" g="0" b="0" rho="1.0540000200271606" alpha="5.9000000953674316"/>
        <step r="31.224843978881836" x="31.224845886230469" g="0" b="0" rho="1.0579999685287476" alpha="6.4000000953674316"/>
        <step r="36.912345886230469" x="36.912349700927734" g="0" b="0" rho="1.062000036239624" alpha="6.9000000953674316"/>
        <step r="43.154640197753906" x="43.154640197753906" g="0" b="0" rho="1.0659999847412109" alpha="7.4000000953674316"/>
        <step r="50.090019226074219" x="50.09002685546875" g="0" b="0" rho="1.0700000524520874" alpha="7.9000000953674316"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BICK AT 761" r="0.91152411699295044" x="18.429046630859375" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDBI 6" bus1=".TDBI 61" connectableBus1=".TDBI 61" voltageLevelId2=".BICK 7" bus2=".BICK 71" connectableBus2=".BICK 71" p1="-14.4440121328538" q1="7.6071242378620809" p2="14.445482753300041" q2="-7.5773914728633827">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999.0224609375">
        <temporaryLimit name="N/A" value="9999.0224609375"/>
        <temporaryLimit name="IT20" acceptableDuration="1200"/>
      </currentLimits1>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".BICK AT 762" r="0.92957580089569092" x="18.501260757446289" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDBI 6" bus1=".TDBI 62" connectableBus1=".TDBI 62" voltageLevelId2=".BICK 7" bus2=".BICK 71" connectableBus2=".BICK 71" p1="-12.894152773369967" q1="-114.50138515496292" p2="12.970982398250953" q2="116.03051808826422">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999.0224609375">
        <temporaryLimit name="N/A" value="9999.0224609375"/>
        <temporaryLimit name="IT20" acceptableDuration="1200"/>
      </currentLimits1>
    </twoWindingsTransformer>
  </substation>
  <substation id=".BIES 6_site" name="undefined" country="ES">
    <voltageLevel id=".BIES 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BIES 61" v="235.80282592773438" angle="6.8560293851077514"/>
      </busBreakerTopology>
      <generator id=".BIEST 1" energySource="OTHER" minP="0" maxP="60" voltageRegulatorOn="true" targetP="2.5452389717102051" bus=".BIES 61" connectableBus=".BIES 61" p="-2.5452389717102051" q="0.42317969694613566" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-11.130000114440918" maxQ="19.579999923706055"/>
          <point p="60" minQ="-11.130000114440918" maxQ="19.579999923706055"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BIEST 2" energySource="OTHER" minP="0" maxP="30" voltageRegulatorOn="true" targetP="13.23524284362793" bus=".BIES 61" connectableBus=".BIES 61" p="-13.23524284362793" q="0.42317969694613566" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-11.130000114440918" maxQ="19.579999923706055"/>
          <point p="30" minQ="-11.130000114440918" maxQ="19.579999923706055"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".BLOO 6_site" name="undefined" country="LU">
    <voltageLevel id=".BLOO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BLOO 61" v="242.61925728166469" angle="-27.02085895724381"/>
      </busBreakerTopology>
      <load id=".BLOO 6 TR 632 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BLOO 61"/>
      <load id=".BLOO 6 TR 631 C" loadType="UNDEFINED" p0="60.357646942138672" q0="1.3112748861312866" bus=".BLOO 61" connectableBus=".BLOO 61" p="60.357646942138672" q="1.3112748861312866">
        <property name="VECTCodeOITransfoDistrib" value="SANDO-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BONA 7_site" name="undefined" country="CH">
    <voltageLevel id=".BONA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BONA 71" v="410.10858167600691" angle="-24.276896773164708"/>
      </busBreakerTopology>
      <load id="fict_.BONA 7_1" loadType="FICTITIOUS" p0="-6.6616878509521484" q0="-8.5649518966674805" bus=".BONA 71" connectableBus=".BONA 71" p="-6.6616878509521484" q="-8.5649518966674805">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BORS 7_site" name="undefined" country="NL">
    <voltageLevel id=".BORS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BORS 71" v="408.14312744140625" angle="-9.2655594740021687"/>
      </busBreakerTopology>
      <generator id=".BORST 1" energySource="OTHER" minP="0" maxP="450" voltageRegulatorOn="true" targetP="407" bus=".BORS 71" connectableBus=".BORS 71" p="-407" q="95.998793665470657" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="200"/>
          <point p="450" minQ="-200" maxQ="200"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BORST 2" energySource="OTHER" minP="0" maxP="450" voltageRegulatorOn="true" targetP="411" bus=".BORS 71" connectableBus=".BORS 71" p="-411" q="95.998793665470657" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="200"/>
          <point p="450" minQ="-200" maxQ="200"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".BORS 7 TR 752 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BORS 71">
        <property name="VECTCodeOITransfoDistrib" value="THERA-Y313"/>
      </load>
      <load id=".BORS 7 TR 751 C" loadType="UNDEFINED" p0="-372.14559936523438" q0="-48.156753540039062" bus=".BORS 71" connectableBus=".BORS 71" p="-372.14559936523438" q="-48.156753540039062">
        <property name="VECTCodeOITransfoDistrib" value="THERA-Y312"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BOT5 6_site" name="undefined" country="CH">
    <voltageLevel id=".BOT5 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BOT5 61" v="239.06860291714293" angle="-15.396269481989149"/>
      </busBreakerTopology>
      <load id="merged_load_.BOT5 61_1" loadType="UNDEFINED" p0="29.130888938903809" q0="21.652612209320068" bus=".BOT5 61" connectableBus=".BOT5 61" p="29.130888938903809" q="21.652612209320068"/>
    </voltageLevel>
  </substation>
  <substation id=".BOVI 7_site" name="undefined" country="IT">
    <voltageLevel id=".BOVI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BOVI 71" v="405.05451195600966" angle="-28.994480271150703"/>
      </busBreakerTopology>
      <load id=".BOVI 7 TR 752 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BOVI 71"/>
      <load id="merged_load_.BOVI 71_1" loadType="UNDEFINED" p0="182.60613250732422" q0="29.318421363830566" bus=".BOVI 71" connectableBus=".BOVI 71" p="182.60613250732422" q="29.318421363830566"/>
      <shunt id=".BOVI 7 REAC.1" bPerSection="-0.0017313018906861544" maximumSectionCount="1" currentSectionCount="0" connectableBus=".BOVI 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".BOXM 7_site" name="undefined" country="NL">
    <voltageLevel id=".BOXM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BOXM 71" v="411.26629076977741" angle="-19.232641966966941"/>
      </busBreakerTopology>
      <load id=".BOXM 7 TR 751 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BOXM 71">
        <property name="VECTCodeOITransfoDistrib" value="VASTO-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BRAU 7_site" name="undefined" country="DE">
    <voltageLevel id=".BRAU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRAU 71" v="411.4544863809142" angle="-23.082947032086757"/>
      </busBreakerTopology>
      <load id=".BRAU 7 AT 761 C" loadType="UNDEFINED" p0="106.6658935546875" q0="0" bus=".BRAU 71" connectableBus=".BRAU 71" p="106.6658935546875" q="0">
        <property name="VECTCodeOITransfoDistrib" value="VLEDI-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BREI 7_site" name="undefined" country="CH">
    <voltageLevel id=".BREI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BREI 71" v="413.4510142631101" angle="-22.398029295589748"/>
      </busBreakerTopology>
      <load id=".BREI 7 AT 761 C" loadType="UNDEFINED" p0="138.76568603515625" q0="-257.653076171875" bus=".BREI 71" connectableBus=".BREI 71" p="138.76568603515625" q="-257.653076171875">
        <property name="VECTCodeOITransfoDistrib" value="YQUEL-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".BREU 7_site" name="undefined" country="NL">
    <voltageLevel id=".BREU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BREU 71" v="410.33304622701371" angle="-15.17470422911388"/>
      </busBreakerTopology>
      <load id=".BREU 7 TR 711 C" loadType="UNDEFINED" p0="139.738037109375" q0="-57.471813201904297" bus=".BREU 71" connectableBus=".BREU 71" p="139.738037109375" q="-57.471813201904297"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUC 7_site" name="undefined" country="DE">
    <voltageLevel id=".BRUC 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRUC 71" v="416.3774546847244" angle="-24.474523516708349"/>
      </busBreakerTopology>
      <load id=".BRUC 7 TR 711 C" loadType="UNDEFINED" p0="63.46478271484375" q0="-13.798473358154297" bus=".BRUC 71" connectableBus=".BRUC 71" p="63.46478271484375" q="-13.798473358154297"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUE 7_site" name="undefined" country="BE">
    <voltageLevel id=".BRUE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRUE 71" v="407.19514259750798" angle="-17.64699383099337"/>
      </busBreakerTopology>
      <load id=".BRUE 7 TR 751 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BRUE 71"/>
      <load id=".BRUE 7 TR 752 C" loadType="UNDEFINED" p0="180.68620300292969" q0="-5.4317936897277832" bus=".BRUE 71" connectableBus=".BRUE 71" p="180.68620300292969" q="-5.4317936897277832"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUG 7_site" name="undefined" country="IT">
    <voltageLevel id=".BRUG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRUG 71" v="405.45876108341844" angle="-29.704391406807236"/>
      </busBreakerTopology>
      <load id="merged_load_.BRUG 71_1" loadType="UNDEFINED" p0="329.49155044555664" q0="-2.9731082916259766" bus=".BRUG 71" connectableBus=".BRUG 71" p="329.49155044555664" q="-2.9731082916259766"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUM 7_site" name="undefined" country="BE">
    <voltageLevel id=".BRUM 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRUM 61" v="239.71708002911515" angle="-14.660474709159654"/>
      </busBreakerTopology>
      <load id="merged_load_.BRUM 61_1" loadType="UNDEFINED" p0="19.062170326709747" q0="-22.232422351837158" bus=".BRUM 61" connectableBus=".BRUM 61" p="19.062170326709747" q="-22.232422351837158"/>
    </voltageLevel>
    <voltageLevel id=".BRUM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BRUM 71" v="413.36689326485032" angle="-14.165893720568267"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".BRUM AT 761" r="1.1190965175628662" x="82.127433776855469" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".BRUM 6" bus1=".BRUM 61" connectableBus1=".BRUM 61" voltageLevelId2=".BRUM 7" bus2=".BRUM 71" connectableBus2=".BRUM 71" p1="-17.729606297822734" q1="43.944030187390581" p2="17.74372610960382" q2="-42.907815795849274">
      <ratioTapChanger lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88200002908706665"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="455.78948974609375"/>
      <currentLimits2 permanentLimit="455.78948974609375"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".BUHL 6_site" name="undefined" country="DE">
    <voltageLevel id=".BUHL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BUHL 61" v="238.501529383883" angle="-26.081301562344688"/>
      </busBreakerTopology>
      <load id=".BUHL 6 TR 651 C" loadType="UNDEFINED" p0="55.276603698730469" q0="-6.3740744590759277" bus=".BUHL 61" connectableBus=".BUHL 61" p="55.276603698730469" q="-6.3740744590759277"/>
    </voltageLevel>
  </substation>
  <substation id=".BULC 7_site" name="undefined" country="IT">
    <voltageLevel id=".BULC 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BULC 71" v="403.54009367106937" angle="-28.748881538047332"/>
      </busBreakerTopology>
      <load id="merged_load_.BULC 71_1" loadType="UNDEFINED" p0="221.89228057861328" q0="105.28073501586914" bus=".BULC 71" connectableBus=".BULC 71" p="221.89228057861328" q="105.28073501586914"/>
    </voltageLevel>
  </substation>
  <substation id=".BURS 7_site" name="undefined" country="DE">
    <voltageLevel id=".BURS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".BURS 71" v="414.3042474523985" angle="-25.034852960560393"/>
      </busBreakerTopology>
      <generator id=".BIBLT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".BURS 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".BURS 7 AT 761 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".BURS 71"/>
      <load id="merged_load_.BURS 71_1" loadType="UNDEFINED" p0="717.09511089324951" q0="-339.05885124206543" bus=".BURS 71" connectableBus=".BURS 71" p="717.09511089324951" q="-339.05885124206543"/>
      <shunt id=".BURS 7 REAC.1" bPerSection="-0.0017313018906861544" maximumSectionCount="1" currentSectionCount="1" bus=".BURS 71" connectableBus=".BURS 71" q="297.17453603679519" voltageRegulatorOn="false"/>
      <shunt id=".BURS 7 COND.1" bPerSection="0.0020775622688233852" maximumSectionCount="1" currentSectionCount="0" connectableBus=".BURS 71" q="9999" voltageRegulatorOn="false"/>
      <shunt id=".BURS 7 COND.2" bPerSection="0.0020775622688233852" maximumSectionCount="1" currentSectionCount="0" connectableBus=".BURS 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".C.CH 6_site" name="undefined" country="CH">
    <voltageLevel id=".C.CH 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".C.CH 61" v="238.2409193003115" angle="-14.892861175565013"/>
      </busBreakerTopology>
      <load id=".C.CH 6 AT 761 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".C.CH 61"/>
      <load id="merged_load_.C.CH 61_1" loadType="UNDEFINED" p0="-37.754083633422852" q0="93.815346717834473" bus=".C.CH 61" connectableBus=".C.CH 61" p="-37.754083633422852" q="93.815346717834473"/>
    </voltageLevel>
  </substation>
  <substation id=".C.JA 7_site" name="undefined" country="ES">
    <voltageLevel id=".C.JA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".C.JA 61" v="228.3347256769687" angle="-0.23936811096589394"/>
        <bus id=".C.JA 62" v="226.1692863489634" angle="-0.15451682112021412"/>
      </busBreakerTopology>
      <load id=".C.JA 6 .COLL 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".C.JA 62"/>
      <load id="merged_load_.C.JA 61_1" loadType="UNDEFINED" p0="187.3199577331543" q0="63.942174315452576" bus=".C.JA 61" connectableBus=".C.JA 61" p="187.3199577331543" q="63.942174315452576"/>
      <load id="merged_load_.C.JA 62_1" loadType="UNDEFINED" p0="331.76504707336426" q0="179.56584930419922" bus=".C.JA 62" connectableBus=".C.JA 62" p="331.76504707336426" q="179.56584930419922"/>
    </voltageLevel>
    <voltageLevel id=".C.JA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".C.JA 71" v="406.08340547721497" angle="1.9932326210375066"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".C.JA AT 764" r="0.43320029973983765" x="36.388824462890625" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".C.JA 6" bus1=".C.JA 62" connectableBus1=".C.JA 62" voltageLevelId2=".C.JA 7" bus2=".C.JA 71" connectableBus2=".C.JA 71" p1="-168.88350950486122" q1="-29.161034506632859" p2="168.96186115010454" q2="35.742572259518056">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.1189999580383301"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.093999981880188"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0160000324249268"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".C.NU 7_site" name="undefined" country="IT">
    <voltageLevel id=".C.NU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".C.NU 71" v="400.66463255233617" angle="-24.108292829417255"/>
      </busBreakerTopology>
      <load id="merged_load_.C.NU 71_1" loadType="UNDEFINED" p0="66.470855712890625" q0="67.642999649047852" bus=".C.NU 71" connectableBus=".C.NU 71" p="66.470855712890625" q="67.642999649047852"/>
    </voltageLevel>
  </substation>
  <substation id=".CAGN 7_site" name="undefined" country="IT">
    <voltageLevel id=".CAGN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CAGN 71" v="406.17272269772747" angle="-28.377457110351706"/>
      </busBreakerTopology>
      <load id=".CAGN 7 .FUTU 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CAGN 71">
        <property name="VECTCodeOITransfoDistrib" value="ANCEN-Y413"/>
      </load>
      <load id="merged_load_.CAGN 71_1" loadType="UNDEFINED" p0="85.257247924804688" q0="-25.819093704223633" bus=".CAGN 71" connectableBus=".CAGN 71" p="85.257247924804688" q="-25.819093704223633"/>
    </voltageLevel>
  </substation>
  <substation id=".CAM5 6_site" name="undefined" country="IT">
    <voltageLevel id=".CAM5 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CAM5 61" v="233.50413387279193" angle="-21.588751583001482"/>
      </busBreakerTopology>
      <load id="merged_load_.CAM5 61_1" loadType="UNDEFINED" p0="68.664323806762695" q0="-5.4211316108703613" bus=".CAM5 61" connectableBus=".CAM5 61" p="68.664323806762695" q="-5.4211316108703613"/>
    </voltageLevel>
  </substation>
  <substation id=".TDCA 6_site" name="undefined" country="IT">
    <voltageLevel id=".CAMP 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CAMP 61" v="236.71369229007462" angle="-16.751776629134543"/>
      </busBreakerTopology>
      <load id=".CAMP 6 .FUTU 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CAMP 61"/>
      <load id="merged_load_.CAMP 61_1" loadType="UNDEFINED" p0="-44.526664733886719" q0="23.969139099121094" bus=".CAMP 61" connectableBus=".CAMP 61" p="-44.526664733886719" q="23.969139099121094"/>
    </voltageLevel>
    <voltageLevel id=".TDCA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDCA 61" v="237.84832042761565" angle="-1.9106591166475857"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".CAMP TR 661" r="0.10000022500753403" x="7.1600022315979004" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".CAMP 6" bus1=".CAMP 61" connectableBus1=".CAMP 61" voltageLevelId2=".TDCA 6" bus2=".TDCA 61" connectableBus2=".TDCA 61" p1="-166.67081620600243" q1="-33.426944742244814" p2="166.72238654075483" q2="37.11937367101109">
      <phaseTapChanger lowTapPosition="0" tapPosition="40" regulationMode="CURRENT_LIMITER" regulationValue="1141.6978759765625" regulating="false">
        <terminalRef id=".CAMP TR 661" side="ONE"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-51.099998474121094"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-49.700000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-48.279998779296875"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-46.849998474121094"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-45.400001525878906"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-43.930000305175781"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-42.450000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-40.959999084472656"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-39.450000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-37.919998168945312"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-36.380001068115234"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-34.830001831054688"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-33.270000457763672"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-31.690000534057617"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-30.100000381469727"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-28.5"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-26.879999160766602"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-25.260000228881836"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-23.620000839233398"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-21.979999542236328"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-20.319999694824219"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-18.659999847412109"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-16.989999771118164"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-15.310000419616699"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-13.630000114440918"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-11.939999580383301"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-10.239999771118164"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-8.5399999618530273"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-6.8299999237060547"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-5.130000114440918"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-3.4200000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="-1.7100000381469727"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="0"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="1.7100000381469727"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="3.4200000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="5.130000114440918"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="6.8299999237060547"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="8.5399999618530273"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="10.239999771118164"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="11.939999580383301"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="13.630000114440918"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="15.310000419616699"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="16.989999771118164"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="18.659999847412109"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="20.319999694824219"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="21.979999542236328"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="23.620000839233398"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="25.260000228881836"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="26.879999160766602"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="28.5"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="30.100000381469727"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="31.690000534057617"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="33.270000457763672"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="34.830001831054688"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="36.380001068115234"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="37.919998168945312"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="39.450000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="40.959999084472656"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="42.450000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="43.930000305175781"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="45.400001525878906"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="46.849998474121094"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="48.279998779296875"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="49.700000762939453"/>
        <step r="4.4703385356115177e-05" x="4.6618144551757723e-05" g="0" b="0" rho="1" alpha="51.099998474121094"/>
      </phaseTapChanger>
      <currentLimits2 permanentLimit="1130.0">
        <temporaryLimit name="N/A" value="1130"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1284"/>
        <temporaryLimit name="IT10" acceptableDuration="600" value="1427"/>
        <temporaryLimit name="IT1" acceptableDuration="60"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id=".CANY 6_site" name="undefined" country="ES">
    <voltageLevel id=".CANY 6" nominalV="225" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".CANY 6_1" name="1" node="3"/>
        <switch id=".CANY 6_.CANY 6 .BADA.1_DCS DJ" name=".CANY 6 .BADA.1_DCS DJ" kind="BREAKER" retained="true" open="true" node1="0" node2="4"/>
        <switch id=".CANY 6_.CANY 6 .BADA.1_DCS SA.1" name=".CANY 6 .BADA.1_DCS SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="3"/>
        <switch id=".CANY 6_.CANY 6 .CODO.1 DJ" name=".CANY 6 .CODO.1 DJ" kind="BREAKER" retained="true" open="true" node1="1" node2="5"/>
        <switch id=".CANY 6_.CANY 6 .CODO.1 SA.1" name=".CANY 6 .CODO.1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="3"/>
        <switch id=".CANY 6_.CANY 6 .SENT.1 DJ" name=".CANY 6 .SENT.1 DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="6"/>
        <switch id=".CANY 6_.CANY 6 .SENT.1 SA.1" name=".CANY 6 .SENT.1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".CART 6_site" name="undefined" country="ES">
    <voltageLevel id=".CART 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CART 61" v="227.98862176931357" angle="3.6697346417797463"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".CASA 7_site" name="undefined" country="IT">
    <voltageLevel id=".CASA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CASA 61" v="237.41144342580102" angle="-19.176582392674014"/>
      </busBreakerTopology>
      <load id=".CASA 6 .BIST 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CASA 61">
        <property name="VECTCodeOITransfoDistrib" value="AUBIG-Y412"/>
      </load>
      <load id="merged_load_.CASA 61_1" loadType="UNDEFINED" p0="-147.08214569091797" q0="-38.92000937461853" bus=".CASA 61" connectableBus=".CASA 61" p="-147.08214569091797" q="-38.92000937461853"/>
    </voltageLevel>
    <voltageLevel id=".CASA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CASA 71" v="406.08271686855977" angle="-19.069322593240877"/>
      </busBreakerTopology>
      <load id="merged_load_.CASA 71_1" loadType="UNDEFINED" p0="30.40777587890625" q0="-12.952703475952148" bus=".CASA 71" connectableBus=".CASA 71" p="30.40777587890625" q="-12.952703475952148"/>
      <shunt id=".CASA 7 REAC.1" bPerSection="-0.0017867035930976272" maximumSectionCount="1" currentSectionCount="0" connectableBus=".CASA 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
    <twoWindingsTransformer id=".CASA AT 761" r="0.4800017774105072" x="44.669963836669922" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".CASA 6" bus1=".CASA 61" connectableBus1=".CASA 61" voltageLevelId2=".CASA 7" bus2=".CASA 71" connectableBus2=".CASA 71" p1="-6.6081970907279413" q1="34.019421510218308" p2="6.6116300986978231" q2="-33.69993865473316">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="607.631591796875"/>
      <currentLimits2 permanentLimit="607.631591796875"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".CASE 7_site" name="undefined" country="IT">
    <voltageLevel id=".CASE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CASE 71" v="405.66290283203125" angle="-30.470016071661195"/>
      </busBreakerTopology>
      <generator id=".CASET 1" energySource="OTHER" minP="0" maxP="390" voltageRegulatorOn="true" targetP="-0" bus=".CASE 71" connectableBus=".CASE 71" p="0" q="-2.0876906965786475" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-117" maxQ="117"/>
          <point p="390" minQ="-117" maxQ="117"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CASET 2" energySource="OTHER" minP="0" maxP="390" voltageRegulatorOn="true" targetP="-0" bus=".CASE 71" connectableBus=".CASE 71" p="0" q="-2.0876906965786475" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-117" maxQ="117"/>
          <point p="390" minQ="-117" maxQ="117"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CASET 3" energySource="OTHER" minP="0" maxP="390" voltageRegulatorOn="true" targetP="185" bus=".CASE 71" connectableBus=".CASE 71" p="-185" q="-2.0876906965786475" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-117" maxQ="117"/>
          <point p="390" minQ="-117" maxQ="117"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CASET 4" energySource="OTHER" minP="0" maxP="390" voltageRegulatorOn="true" targetP="-0" bus=".CASE 71" connectableBus=".CASE 71" p="0" q="-2.0876906965786475" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-117" maxQ="117"/>
          <point p="390" minQ="-117" maxQ="117"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".CASE 7 TR 751 C" loadType="UNDEFINED" p0="-0.51005607843399048" q0="6" bus=".CASE 71" connectableBus=".CASE 71" p="-0.51005607843399048" q="6"/>
    </voltageLevel>
  </substation>
  <substation id=".CATA 7_site" name="undefined" country="ES">
    <voltageLevel id=".CATA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CATA 61" v="227.73502704543498" angle="5.6252849020330329"/>
      </busBreakerTopology>
      <load id="merged_load_.CATA 61_1" loadType="UNDEFINED" p0="213.20208740234375" q0="164.22518920898438" bus=".CATA 61" connectableBus=".CATA 61" p="213.20208740234375" q="164.22518920898438"/>
      <shunt id=".CATA 6 COND.1" bPerSection="0.0019753086380660534" maximumSectionCount="1" currentSectionCount="0" connectableBus=".CATA 61" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
    <voltageLevel id=".CATA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CATA 71" v="411.56974227111414" angle="7.0080362815952739"/>
      </busBreakerTopology>
      <load id=".CATA 7 TR 753 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CATA 71">
        <property name="VECTCodeOITransfoDistrib" value="BENET-Y413"/>
      </load>
      <load id=".CATA 7 TR 754 C" loadType="UNDEFINED" p0="113.50253295898438" q0="-120.21410369873047" bus=".CATA 71" connectableBus=".CATA 71" p="113.50253295898438" q="-120.21410369873047">
        <property name="VECTCodeOITransfoDistrib" value="BENET-Y413"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".CATA AT 761" r="0.30685096979141235" x="27.020832061767578" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".CATA 6" bus1=".CATA 61" connectableBus1=".CATA 61" voltageLevelId2=".CATA 7" bus2=".CATA 71" connectableBus2=".CATA 71" p1="-148.05741203613422" q1="-227.93561918955584" p2="148.20213457344653" q2="240.67966732367768">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1679999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".CATA AT 762" r="0.28879979252815247" x="30.152500152587891" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".CATA 6" bus1=".CATA 61" connectableBus1=".CATA 61" voltageLevelId2=".CATA 7" bus2=".CATA 71" connectableBus2=".CATA 71" p1="-137.11343314432958" q1="115.00599018313278" p2="137.1659616090792" q2="-109.52169087078983">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1940000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1729999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.1629999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1430000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1119999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".CENT 6_site" name="undefined" country="ES">
    <voltageLevel id=".CENT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CENT 61" v="230.47400381438598" angle="0.71169655178835067"/>
      </busBreakerTopology>
      <load id="merged_load_.CENT 61_1" loadType="UNDEFINED" p0="31.089335441589355" q0="-3.7551059722900391" bus=".CENT 61" connectableBus=".CENT 61" p="31.089335441589355" q="-3.7551059722900391"/>
    </voltageLevel>
  </substation>
  <substation id=".CERC 6_site" name="undefined" country="ES">
    <voltageLevel id=".CERC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CERC 61" v="232.83262204977683" angle="2.6409425414493768"/>
      </busBreakerTopology>
      <load id="merged_load_.CERC 61_1" loadType="UNDEFINED" p0="31.206695079803467" q0="-9.477320671081543" bus=".CERC 61" connectableBus=".CERC 61" p="31.206695079803467" q="-9.477320671081543"/>
    </voltageLevel>
  </substation>
  <substation id=".CHA6 6_site" name="undefined" country="CH">
    <voltageLevel id=".CHA6 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHA6 61" v="238.70119953103972" angle="-14.139460052286356"/>
      </busBreakerTopology>
      <load id=".CHA6 6 TR 651 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CHA6 61">
        <property name="VECTCodeOITransfoDistrib" value="BOIS5-Y412"/>
      </load>
      <load id=".CHA6 6 TR 652 C" loadType="UNDEFINED" p0="24.908731460571289" q0="2.4361827373504639" bus=".CHA6 61" connectableBus=".CHA6 61" p="24.908731460571289" q="2.4361827373504639"/>
    </voltageLevel>
  </substation>
  <substation id=".TDCH 6_site" name="undefined" country="CH">
    <voltageLevel id=".CHAM 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHAM 61" v="239.00190140407517" angle="-13.670258923051083"/>
      </busBreakerTopology>
      <generator id=".CHAMT 2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".CHAM 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CHAMT 5" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".CHAM 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".CHAM 6 .FION 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CHAM 61">
        <property name="VECTCodeOITransfoDistrib" value="BONN7-Y413"/>
      </load>
      <load id=".CHAM 6 .FION 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CHAM 61"/>
      <load id=".CHAM 6 TR 652 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CHAM 61">
        <property name="VECTCodeOITransfoDistrib" value="BRESS-Y411"/>
      </load>
      <load id=".CHAM 6 TR 615 C" loadType="UNDEFINED" p0="37.924995422363281" q0="-2.67429518699646" bus=".CHAM 61" connectableBus=".CHAM 61" p="37.924995422363281" q="-2.67429518699646">
        <property name="VECTCodeOITransfoDistrib" value="BRESS-Y411"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".CHAM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHAM 71" v="404.92758178710932" angle="-9.6857918287124214"/>
      </busBreakerTopology>
      <generator id=".CHAMT 01" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="46.349102020263672" bus=".CHAM 71" connectableBus=".CHAM 71" p="-46.349102020263672" q="206.19992422298674" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CHAMT 02" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".CHAM 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CHAMT 03" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".CHAM 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id=".TDCH 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDCH 61"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".CHAM TR 662" r="0.10000012814998627" x="2.500002384185791" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".CHAM 6" connectableBus1=".CHAM 61" voltageLevelId2=".TDCH 6" bus2=".TDCH 61" connectableBus2=".TDCH 61">
      <phaseTapChanger lowTapPosition="0" tapPosition="14" regulationMode="FIXED_TAP" regulating="false">
        <terminalRef id=".CHAM TR 662" side="ONE"/>
        <step r="361.55123901367188" x="361.55123901367188" g="0" b="0" rho="1.062999963760376" alpha="13.800000190734863"/>
        <step r="332.97293090820312" x="332.97293090820312" g="0" b="0" rho="1.0579999685287476" alpha="12.899999618530273"/>
        <step r="306.11465454101562" x="306.11459350585938" g="0" b="0" rho="1.0529999732971191" alpha="12"/>
        <step r="280.97415161132812" x="280.97415161132812" g="0" b="0" rho="1.0479999780654907" alpha="11.100000381469727"/>
        <step r="257.59402465820312" x="257.593994140625" g="0" b="0" rho="1.0420000553131104" alpha="10.300000190734863"/>
        <step r="235.931640625" x="235.93165588378906" g="0" b="0" rho="1.0369999408721924" alpha="9.3999996185302734"/>
        <step r="216.02766418457031" x="216.02766418457031" g="0" b="0" rho="1.031000018119812" alpha="8.6000003814697266"/>
        <step r="197.80105590820312" x="197.80105590820312" g="0" b="0" rho="1.0249999761581421" alpha="7.8000001907348633"/>
        <step r="181.37528991699219" x="181.37528991699219" g="0" b="0" rho="1.0190000534057617" alpha="6.9000000953674316"/>
        <step r="166.62684631347656" x="166.62687683105469" g="0" b="0" rho="1.0130000114440918" alpha="6.0999999046325684"/>
        <step r="153.63677978515625" x="153.63676452636719" g="0" b="0" rho="1.0060000419616699" alpha="5.3000001907348633"/>
        <step r="142.36653137207031" x="142.36651611328125" g="0" b="0" rho="1" alpha="4.5"/>
        <step r="132.85260009765625" x="132.85260009765625" g="0" b="0" rho="0.99299997091293335" alpha="3.7000000476837158"/>
        <step r="125.06058502197266" x="125.06059265136719" g="0" b="0" rho="0.98600000143051147" alpha="3"/>
        <step r="118.98436737060547" x="118.98435211181641" g="0" b="0" rho="0.97899997234344482" alpha="2.2000000476837158"/>
        <step r="114.66848754882812" x="114.66848754882812" g="0" b="0" rho="0.97299998998641968" alpha="1.5"/>
        <step r="112.07046508789062" x="112.07048034667969" g="0" b="0" rho="0.9660000205039978" alpha="0.69999998807907104"/>
        <step r="111.19029235839844" x="111.19029235839844" g="0" b="0" rho="0.95899999141693115" alpha="0.0010000000474974513"/>
        <step r="112.07046508789062" x="112.07048034667969" g="0" b="0" rho="0.95200002193450928" alpha="-0.69999998807907104"/>
        <step r="114.66848754882812" x="114.66848754882812" g="0" b="0" rho="0.94499999284744263" alpha="-1.3999999761581421"/>
        <step r="118.98436737060547" x="118.98435211181641" g="0" b="0" rho="0.93800002336502075" alpha="-2.0999999046325684"/>
        <step r="125.06058502197266" x="125.06059265136719" g="0" b="0" rho="0.9309999942779541" alpha="-2.7999999523162842"/>
        <step r="132.85260009765625" x="132.85260009765625" g="0" b="0" rho="0.92299997806549072" alpha="-3.5"/>
        <step r="142.36653137207031" x="142.36651611328125" g="0" b="0" rho="0.91600000858306885" alpha="-4.1999998092651367"/>
        <step r="153.63677978515625" x="153.63676452636719" g="0" b="0" rho="0.9089999794960022" alpha="-4.8000001907348633"/>
        <step r="166.62684631347656" x="166.62687683105469" g="0" b="0" rho="0.90200001001358032" alpha="-5.5"/>
        <step r="181.37528991699219" x="181.37528991699219" g="0" b="0" rho="0.89499998092651367" alpha="-6.0999999046325684"/>
        <step r="197.80105590820312" x="197.80105590820312" g="0" b="0" rho="0.8880000114440918" alpha="-6.6999998092651367"/>
        <step r="216.02766418457031" x="216.02766418457031" g="0" b="0" rho="0.87999999523162842" alpha="-7.3000001907348633"/>
        <step r="235.931640625" x="235.93165588378906" g="0" b="0" rho="0.87300002574920654" alpha="-7.9000000953674316"/>
        <step r="257.59402465820312" x="257.593994140625" g="0" b="0" rho="0.86599999666213989" alpha="-8.5"/>
        <step r="280.97415161132812" x="280.97415161132812" g="0" b="0" rho="0.85900002717971802" alpha="-9.1000003814697266"/>
        <step r="306.11465454101562" x="306.11459350585938" g="0" b="0" rho="0.85199999809265137" alpha="-9.6999998092651367"/>
        <step r="332.97293090820312" x="332.97293090820312" g="0" b="0" rho="0.84500002861022949" alpha="-10.300000190734863"/>
        <step r="361.55123901367188" x="361.55123901367188" g="0" b="0" rho="0.83799999952316284" alpha="-10.800000190734863"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".CHAM AT 762" r="0.18050023913383484" x="4.5125041007995605" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDCH 6" bus1=".TDCH 61" connectableBus1=".TDCH 61" voltageLevelId2=".CHAM 7" connectableBus2=".CHAM 71">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".CHAT 6_site" name="undefined" country="IT">
    <voltageLevel id=".CHAT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHAT 61" v="235.81536158968686" angle="-12.604927189131018"/>
      </busBreakerTopology>
      <load id="merged_load_.CHAT 61_1" loadType="UNDEFINED" p0="-64.332645416259766" q0="31.620988845825195" bus=".CHAT 61" connectableBus=".CHAT 61" p="-64.332645416259766" q="31.620988845825195"/>
    </voltageLevel>
  </substation>
  <substation id=".CHIA 7_site" name="undefined" country="IT">
    <voltageLevel id=".CHIA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHIA 71" v="406.15737839714541" angle="-31.759530959869299"/>
      </busBreakerTopology>
      <load id="merged_load_.CHIA 71_1" loadType="UNDEFINED" p0="111" q0="-22.000000476837158" bus=".CHIA 71" connectableBus=".CHIA 71" p="111" q="-22.000000476837158"/>
    </voltageLevel>
  </substation>
  <substation id=".CHIG 7_site" name="undefined" country="IT">
    <voltageLevel id=".CHIG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHIG 71" v="405.58810021561641" angle="-30.586749615186438"/>
      </busBreakerTopology>
      <load id="fict_.CHIG 7_1" loadType="FICTITIOUS" p0="9.8517799377441406" q0="-1.286139965057373" bus=".CHIG 71" connectableBus=".CHIG 71" p="9.8517799377441406" q="-1.286139965057373">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".CHIV 7_site" name="undefined" country="IT">
    <voltageLevel id=".CHIV 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CHIV 71" v="404.38473510742182" angle="-19.246958204941222"/>
      </busBreakerTopology>
      <generator id=".CHIVT 1" energySource="OTHER" minP="0" maxP="924" voltageRegulatorOn="true" targetP="356.552734375" bus=".CHIV 71" connectableBus=".CHIV 71" p="-356.552734375" q="70.269074603213085" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-277" maxQ="277"/>
          <point p="924" minQ="-277" maxQ="277"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".CILL 6_site" name="undefined" country="ES">
    <voltageLevel id=".CILL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CILL 61" v="233.58517831911345" angle="-12.250609764296021"/>
      </busBreakerTopology>
      <load id=".CILL 6 .E.PI 1" loadType="UNDEFINED" p0="-2.2944283485412598" q0="-0.19189013540744781" bus=".CILL 61" connectableBus=".CILL 61" p="-2.2944283485412598" q="-0.19189013540744781"/>
    </voltageLevel>
  </substation>
  <substation id=".CISE 7_site" name="undefined" country="IT">
    <voltageLevel id=".CISE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CISE 71" v="406.0406083043988" angle="-30.889478184125235"/>
      </busBreakerTopology>
      <load id="merged_load_.CISE 71_1" loadType="UNDEFINED" p0="254.6269416809082" q0="6.7335102558135986" bus=".CISE 71" connectableBus=".CISE 71" p="254.6269416809082" q="6.7335102558135986"/>
    </voltageLevel>
  </substation>
  <substation id=".CISL 7_site" name="undefined" country="IT">
    <voltageLevel id=".CISL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CISL 71" v="405.09531966151098" angle="-28.868982473245367"/>
      </busBreakerTopology>
      <load id="merged_load_.CISL 71_1" loadType="UNDEFINED" p0="184.98920059204102" q0="75.56834888458252" bus=".CISL 71" connectableBus=".CISL 71" p="184.98920059204102" q="75.56834888458252"/>
    </voltageLevel>
  </substation>
  <substation id=".CODO 6_site" name="undefined" country="ES">
    <voltageLevel id=".CODO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CODO 61" v="226.18262146109794" angle="-0.19839383862778573"/>
      </busBreakerTopology>
      <load id="merged_load_.CODO 61_1" loadType="UNDEFINED" p0="10.922226190567017" q0="-1.4149559736251831" bus=".CODO 61" connectableBus=".CODO 61" p="10.922226190567017" q="-1.4149559736251831"/>
    </voltageLevel>
  </substation>
  <substation id=".COFR 7_site" name="undefined" country="ES">
    <voltageLevel id=".COFR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".COFR 71" v="410.04620361328119" angle="9.4263143576880157"/>
      </busBreakerTopology>
      <generator id=".COFRT 1" energySource="OTHER" minP="0" maxP="1064" voltageRegulatorOn="true" targetP="1053.5986328125" bus=".COFR 71" connectableBus=".COFR 71" p="-1053.5986328125" q="127.2079510833355" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-366" maxQ="445"/>
          <point p="1064" minQ="-366" maxQ="445"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".COGN 6_site" name="undefined" country="IT">
    <voltageLevel id=".COGN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".COGN 61" v="236.24583278836215" angle="-12.380658521382154"/>
      </busBreakerTopology>
      <load id=".COGN 6 .CONS 1" loadType="UNDEFINED" p0="5.4673981666564941" q0="24.590789794921875" bus=".COGN 61" connectableBus=".COGN 61" p="5.4673981666564941" q="24.590789794921875"/>
    </voltageLevel>
  </substation>
  <substation id=".COMP 7_site" name="undefined" country="ES">
    <voltageLevel id=".COMP 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".COMP 71" v="408.71979875786661" angle="-13.288428475062076"/>
      </busBreakerTopology>
      <generator id=".CMPOT 4" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="false" targetP="0" connectableBus=".COMP 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-125" maxQ="125"/>
          <point p="250" minQ="-125" maxQ="125"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CMPOT 5" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="false" targetP="0" connectableBus=".COMP 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-130.55000305175781" maxQ="119.44999694824219"/>
          <point p="250" minQ="-130.55000305175781" maxQ="119.44999694824219"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".COO  7_site" name="undefined" country="BE">
    <voltageLevel id=".COO  7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".COO  71" v="413.372802734375" angle="-14.167656615523226"/>
        <bus id=".COO  72" v="413.340932180773" angle="-14.16792165721351"/>
      </busBreakerTopology>
      <generator id=".BRUTT 1" energySource="THERMAL" minP="0" maxP="500" voltageRegulatorOn="true" targetP="0" bus=".COO  71" connectableBus=".COO  71" p="-0" q="-3.7782392261433415" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-350" maxQ="300"/>
          <point p="500" minQ="-280" maxQ="280"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BRUTT 2" energySource="THERMAL" minP="300" maxP="600" voltageRegulatorOn="true" targetP="0" bus=".COO  72" connectableBus=".COO  72" p="-0" q="16.221025466918945" targetV="380">
        <reactiveCapabilityCurve>
          <point p="300" minQ="-350.00009155273438" maxQ="300"/>
          <point p="600" minQ="-280.00018310546875" maxQ="279.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".COO  7 .COO_C1" loadType="UNDEFINED" p0="7.6919107437133789" q0="0" bus=".COO  71" connectableBus=".COO  71" p="7.6919107437133789" q="0">
        <property name="VECTCodeOITransfoDistrib" value="CHAT6-Y413"/>
      </load>
      <load id=".COO  7 .COO_C2" loadType="UNDEFINED" p0="10.691816329956055" q0="0" bus=".COO  72" connectableBus=".COO  72" p="10.691816329956055" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".CORD 6_site" name="undefined" country="ES">
    <voltageLevel id=".CORD 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CORD 61" v="226.7918627247534" angle="-7.3869463004681197"/>
      </busBreakerTopology>
      <load id="merged_load_.CORD 61_1" loadType="UNDEFINED" p0="60.82404899597168" q0="-13.748729228973389" bus=".CORD 61" connectableBus=".CORD 61" p="60.82404899597168" q="-13.748729228973389"/>
    </voltageLevel>
  </substation>
  <substation id=".COST 6_site" name="undefined" country="ES">
    <voltageLevel id=".COST 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".COST 61" v="221.76517780595003" angle="0.14233373110215913"/>
      </busBreakerTopology>
      <load id="merged_load_.COST 61_1" loadType="UNDEFINED" p0="80.445401191711426" q0="-46.367981493473053" bus=".COST 61" connectableBus=".COST 61" p="80.445401191711426" q="-46.367981493473053"/>
    </voltageLevel>
  </substation>
  <substation id=".CPIO 7_site" name="undefined" country="BE">
    <voltageLevel id=".CPIO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CPIO 71" v="410.39022322242209" angle="-15.566337039006218"/>
      </busBreakerTopology>
      <load id="merged_load_.CPIO 71_1" loadType="UNDEFINED" p0="70.74993896484375" q0="-2.3818011283874512" bus=".CPIO 71" connectableBus=".CPIO 71" p="70.74993896484375" q="-2.3818011283874512"/>
    </voltageLevel>
  </substation>
  <substation id=".CRAN 6_site" name="undefined" country="CH">
    <voltageLevel id=".CRAN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CRAN 61" v="239.71430223780783" angle="-11.649191754815156"/>
      </busBreakerTopology>
      <load id=".CRAN 6 TR 651 C" loadType="UNDEFINED" p0="66.516754150390625" q0="-51.974815368652344" bus=".CRAN 61" connectableBus=".CRAN 61" p="66.516754150390625" q="-51.974815368652344">
        <property name="VECTCodeOITransfoDistrib" value="CIVRA-Y410"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".CSJO 7_site" name="undefined" country="ES">
    <voltageLevel id=".CSJO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CSJO 71" v="406.51330566406244" angle="-2.5463073677216501"/>
      </busBreakerTopology>
      <generator id=".CSJOT 1" energySource="OTHER" minP="0" maxP="393" voltageRegulatorOn="true" targetP="0" bus=".CSJO 71" connectableBus=".CSJO 71" p="-0" q="35.129710729326085" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-171" maxQ="367"/>
          <point p="393" minQ="-171" maxQ="367"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CSJOT 2" energySource="OTHER" minP="0" maxP="379" voltageRegulatorOn="true" targetP="-0" bus=".CSJO 71" connectableBus=".CSJO 71" p="0" q="35.129710729326085" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-171" maxQ="410"/>
          <point p="379" minQ="-171" maxQ="410"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CSJOT 3" energySource="OTHER" minP="0" maxP="418" voltageRegulatorOn="true" targetP="211.95166015625" bus=".CSJO 71" connectableBus=".CSJO 71" p="-211.95166015625" q="35.129710729326085" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-171" maxQ="365"/>
          <point p="418" minQ="-171" maxQ="365"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CSJOT 4" energySource="OTHER" minP="0" maxP="418" voltageRegulatorOn="false" targetP="0" connectableBus=".CSJO 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-171" maxQ="304"/>
          <point p="418" minQ="-171" maxQ="304"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".CSSM 7_site" name="undefined" country="IT">
    <voltageLevel id=".CSSM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CSSM 71" v="405.80416870117182" angle="-30.648282394428119"/>
      </busBreakerTopology>
      <generator id=".CSSMT 5" energySource="OTHER" minP="0" maxP="230" voltageRegulatorOn="true" targetP="2.0425140857696533" bus=".CSSM 71" connectableBus=".CSSM 71" p="-2.0425140857696533" q="-14.166076610112214" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-69" maxQ="69"/>
          <point p="230" minQ="-69" maxQ="69"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CSSMT 6" energySource="OTHER" minP="0" maxP="750" voltageRegulatorOn="true" targetP="2.0425140857696533" bus=".CSSM 71" connectableBus=".CSSM 71" p="-2.0425140857696533" q="-14.166076610112214" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-225" maxQ="225"/>
          <point p="750" minQ="-225" maxQ="225"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".CSSM 7 AT 761 C" loadType="UNDEFINED" p0="0" q0="0" bus=".CSSM 71" connectableBus=".CSSM 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="CIVRA-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".TDCT 6_site" name="undefined" country="CH">
    <voltageLevel id=".CTLA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CTLA 61" v="238.18172489423108" angle="-12.621086787582255"/>
      </busBreakerTopology>
      <load id="fict_.CTLA 6_1.1" loadType="FICTITIOUS" p0="137.53298950195312" q0="25.668869018554688" bus=".CTLA 61" connectableBus=".CTLA 61" p="137.53298950195312" q="25.668869018554688">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".CTLA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CTLA 71" v="408.61363665433385" angle="-9.7515325894520881"/>
      </busBreakerTopology>
      <load id=".CTLA 7 .BATI 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CTLA 71">
        <property name="VECTCodeOITransfoDistrib" value="CIVRA-Y411"/>
      </load>
      <load id="fict_.CTLA 7_1.1" loadType="FICTITIOUS" p0="-136.14739990234375" q0="-42.68316650390625" bus=".CTLA 71" connectableBus=".CTLA 71" p="-136.14739990234375" q="-42.68316650390625">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".TDCT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDCT 61" v="240.22463279688887" angle="-10.160751029277931"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".CTLA TR 661" r="0.089999444782733917" x="5.009981632232666" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".CTLA 6" bus1=".CTLA 61" connectableBus1=".CTLA 61" voltageLevelId2=".TDCT 6" bus2=".TDCT 61" connectableBus2=".TDCT 61" p1="-102.00456853680656" q1="-5.7938299863137672" p2="102.15322153047961" q2="14.06886715681685">
      <phaseTapChanger lowTapPosition="0" tapPosition="19" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".CTLA TR 661" side="ONE"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99459999799728394" alpha="5.9464001655578613"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99529999494552612" alpha="5.5244002342224121"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99599999189376831" alpha="5.1017999649047852"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99659997224807739" alpha="4.6785998344421387"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99720001220703125" alpha="4.2548999786376953"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99769997596740723" alpha="3.8308000564575195"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99819999933242798" alpha="3.4061999320983887"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99860000610351562" alpha="2.9811999797821045"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99900001287460327" alpha="2.5559000968933105"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99930000305175781" alpha="2.1303999423980713"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99949997663497925" alpha="1.7045999765396118"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99970000982284546" alpha="1.2785999774932861"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99980002641677856" alpha="0.85240000486373901"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99989998340606689" alpha="0.42620000243186951"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="1" alpha="0"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99989998340606689" alpha="-0.42620000243186951"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99980002641677856" alpha="-0.85240000486373901"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99970000982284546" alpha="-1.2785999774932861"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99949997663497925" alpha="-1.7045999765396118"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99930000305175781" alpha="-2.1303999423980713"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99900001287460327" alpha="-2.5559000968933105"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99860000610351562" alpha="-2.9811999797821045"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99819999933242798" alpha="-3.4061999320983887"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99769997596740723" alpha="-3.8308000564575195"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99720001220703125" alpha="-4.2548999786376953"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99659997224807739" alpha="-4.6785998344421387"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99599999189376831" alpha="-5.1017999649047852"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99529999494552612" alpha="-5.5244002342224121"/>
        <step r="796.40521240234375" x="796.4051513671875" g="0" b="0" rho="0.99459999799728394" alpha="-5.9464001655578613"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".CTLA AT 761" r="0.21283471584320068" x="11.689518928527832" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDCT 6" bus1=".TDCT 61" connectableBus1=".TDCT 61" voltageLevelId2=".CTLA 7" bus2=".CTLA 71" connectableBus2=".CTLA 71" p1="-102.15322153047896" q1="-14.068867156744091" p2="102.16680697339683" q2="14.815020306996303">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".CTLH" country="FR" tso="RTE">
    <voltageLevel id=".CTLHP3" nominalV="63" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CTLHP31"/>
        <bus id=".CTLHP32"/>
      </busBreakerTopology>
      <generator id=".CTLO3GROUP.1" energySource="HYDRO" minP="0" maxP="15" voltageRegulatorOn="true" targetP="0" bus=".CTLHP31" connectableBus=".CTLHP31" targetV="63">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-6" maxQ="6"/>
          <point p="15" minQ="-1.5" maxQ="1.5"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CTLO3GROUP.2" energySource="HYDRO" minP="0" maxP="15" voltageRegulatorOn="true" targetP="0" bus=".CTLHP32" connectableBus=".CTLHP32" targetV="63">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-6" maxQ="6"/>
          <point p="15" minQ="-1.5" maxQ="1.5"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".CTLO" country="FR" tso="RTE">
    <voltageLevel id=".CTLOP3" nominalV="63" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CTLOP31" v="63.532350984612577" angle="-24.856383060305795"/>
        <bus id=".CTLOP32"/>
      </busBreakerTopology>
      <load id=".CTLO3.CTLO-Y311" loadType="UNDEFINED" p0="0" q0="0" bus=".CTLOP32" connectableBus=".CTLOP32"/>
      <load id=".CTLO3.CTLO-Y312" loadType="UNDEFINED" p0="0" q0="0" bus=".CTLOP32" connectableBus=".CTLOP32"/>
      <load id=".CTLO3.CHEV" loadType="UNDEFINED" p0="0" q0="0" bus=".CTLOP32" connectableBus=".CTLOP32">
        <property name="VECTCodeOITransfoDistrib" value="CIVRA-Y412"/>
      </load>
      <load id=".CTLO3.CORN" loadType="UNDEFINED" p0="0" q0="0" bus=".CTLOP32" connectableBus=".CTLOP32">
        <property name="VECTCodeOITransfoDistrib" value="CIVRA-Y412"/>
      </load>
      <load id=".CTLO3.LOCL" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CTLOP32"/>
      <load id=".CTLO3.NUMA" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".CTLOP32">
        <property name="VECTCodeOITransfoDistrib" value="COLOM-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".CZCE 7_site" name="undefined" country="BE">
    <voltageLevel id=".CZCE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".CZCE 71" v="407.63476200098097" angle="-17.332178443311925"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".DAHL 7_site" name="undefined" country="DE">
    <voltageLevel id=".DAHL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DAHL 71" v="415.70811331137685" angle="-23.25421708638606"/>
        <bus id=".DAHL 72" v="415.47295037962812" angle="-23.259634996189497"/>
      </busBreakerTopology>
      <load id=".DAHL 7 TR 731 C" loadType="UNDEFINED" p0="22.358617782592773" q0="-26.705537796020508" bus=".DAHL 71" connectableBus=".DAHL 71" p="22.358617782592773" q="-26.705537796020508"/>
      <load id=".DAHL 7 TR 732 C" loadType="UNDEFINED" p0="26.009607315063477" q0="-14.149765968322754" bus=".DAHL 72" connectableBus=".DAHL 72" p="26.009607315063477" q="-14.149765968322754">
        <property name="VECTCodeOITransfoDistrib" value="COMBO-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".DAXL 7_site" name="undefined" country="DE">
    <voltageLevel id=".DAXL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DAXL 61" v="240.32150553351408" angle="-25.757846035615952"/>
        <bus id=".DAXL 62" v="240.09194852125967" angle="-25.944190597666402"/>
      </busBreakerTopology>
      <generator id=".DAXLH/G41" energySource="OTHER" minP="0" maxP="120" voltageRegulatorOn="false" targetP="0" connectableBus=".DAXL 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-36" maxQ="36"/>
          <point p="120" minQ="-36" maxQ="36"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DAXLH/G42" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="false" targetP="0" connectableBus=".DAXL 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-75" maxQ="75"/>
          <point p="250" minQ="-75" maxQ="75"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".DAXL 6 TR 651 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".DAXL 61">
        <property name="VECTCodeOITransfoDistrib" value="CRAON-Y412"/>
      </load>
      <load id="merged_load_.DAXL 61_1" loadType="UNDEFINED" p0="161.44203186035156" q0="-49.791865944862366" bus=".DAXL 61" connectableBus=".DAXL 61" p="161.44203186035156" q="-49.791865944862366"/>
      <load id="merged_load_.DAXL 62_1" loadType="UNDEFINED" p0="212.01414680480957" q0="-39.478466033935547" bus=".DAXL 62" connectableBus=".DAXL 62" p="212.01414680480957" q="-39.478466033935547"/>
    </voltageLevel>
    <voltageLevel id=".DAXL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DAXL 71" v="415.105224609375" angle="-24.044463476955759"/>
      </busBreakerTopology>
      <generator id=".DAXLT 7" energySource="OTHER" minP="0" maxP="550" voltageRegulatorOn="true" targetP="-0" bus=".DAXL 71" connectableBus=".DAXL 71" p="0" q="3.0011227607119508" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-165" maxQ="165"/>
          <point p="550" minQ="-165" maxQ="165"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DAXLT 8" energySource="OTHER" minP="0" maxP="900" voltageRegulatorOn="true" targetP="0" bus=".DAXL 71" connectableBus=".DAXL 71" p="-0" q="3.0011227607119508" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-270" maxQ="270"/>
          <point p="900" minQ="-270" maxQ="270"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".DAXL 7 TR 711 C" loadType="UNDEFINED" p0="69.456192016601562" q0="81.071022033691406" bus=".DAXL 71" connectableBus=".DAXL 71" p="69.456192016601562" q="81.071022033691406"/>
    </voltageLevel>
    <twoWindingsTransformer id=".DAXL AT 761" r="0.098372578620910645" x="26.353015899658203" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".DAXL 6" bus1=".DAXL 62" connectableBus1=".DAXL 62" voltageLevelId2=".DAXL 7" bus2=".DAXL 71" connectableBus2=".DAXL 71" p1="-216.98269806425802" q1="12.618986821340513" p2="217.00960013020847" q2="-5.4121961548535182">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1390000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.1239999532699585"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0820000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91100001335144043"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".DAXL AT 762" r="0.21840491890907288" x="25.341285705566406" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".DAXL 6" bus1=".DAXL 61" connectableBus1=".DAXL 61" voltageLevelId2=".DAXL 7" bus2=".DAXL 71" connectableBus2=".DAXL 71" p1="-203.58644791773966" q1="19.871987712276677" p2="203.63924905514909" q2="-13.745529357673149">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1390000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.1239999532699585"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0820000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91100001335144043"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".DIEF 6_site" name="undefined" country="DE">
    <voltageLevel id=".DIEF 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DIEF 61" v="240.12665828755698" angle="-24.745126355983686"/>
      </busBreakerTopology>
      <load id="merged_load_.DIEF 61_1" loadType="UNDEFINED" p0="107.04829025268555" q0="57.341553211212158" bus=".DIEF 61" connectableBus=".DIEF 61" p="107.04829025268555" q="57.341553211212158"/>
    </voltageLevel>
  </substation>
  <substation id=".DIEL 7_site" name="undefined" country="DE">
    <voltageLevel id=".DIEL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DIEL 71" v="392.85067749023432" angle="-2.5721700338631814"/>
      </busBreakerTopology>
      <generator id=".DIELT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="0" bus=".DIEL 71" connectableBus=".DIEL 71" p="-0" q="-0.0011769343450396264" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".DIEM 7_site" name="undefined" country="NL">
    <voltageLevel id=".DIEM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DIEM 71" v="409.23992919921875" angle="-14.477035352764537"/>
      </busBreakerTopology>
      <generator id=".DIEMT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-5" bus=".DIEM 71" connectableBus=".DIEM 71" p="5" q="-4.0011928288076888" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".DIEM 7 COND_ 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".DIEM 71">
        <property name="VECTCodeOITransfoDistrib" value="CZTIL-Y412"/>
      </load>
      <load id=".DIEM 7 COND_ 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".DIEM 71"/>
      <load id="merged_load_.DIEM 71_1" loadType="UNDEFINED" p0="248.9531307220459" q0="49.434336185455322" bus=".DIEM 71" connectableBus=".DIEM 71" p="248.9531307220459" q="49.434336185455322"/>
    </voltageLevel>
  </substation>
  <substation id=".DODE 7_site" name="undefined" country="NL">
    <voltageLevel id=".DODE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DODE 71" v="411.2471282781587" angle="-19.453361711419966"/>
      </busBreakerTopology>
      <load id=".DODE 7 TR 752 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".DODE 71">
        <property name="VECTCodeOITransfoDistrib" value="F.COM-Y411"/>
      </load>
      <load id="merged_load_.DODE 71_1" loadType="UNDEFINED" p0="90.418899536132812" q0="0.66843998432159424" bus=".DODE 71" connectableBus=".DODE 71" p="90.418899536132812" q="0.66843998432159424"/>
    </voltageLevel>
  </substation>
  <substation id=".DOEL 7_site" name="undefined" country="BE">
    <voltageLevel id=".DOEL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DOEL 71" v="407.65447998046875" angle="-15.944744888004115"/>
      </busBreakerTopology>
      <generator id=".DOE1T 11" energySource="NUCLEAR" minP="196" maxP="412" voltageRegulatorOn="false" targetP="0" connectableBus=".DOEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="196" minQ="-99.999977111816406" maxQ="318.000244140625"/>
          <point p="412" minQ="-94.999984741210938" maxQ="240.00028991699219"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOE1T 12" energySource="NUCLEAR" minP="196" maxP="412" voltageRegulatorOn="false" targetP="0" connectableBus=".DOEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="196" minQ="-99.999977111816406" maxQ="339.00003051757812"/>
          <point p="412" minQ="-94.999984741210938" maxQ="263"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOE1T 3" energySource="NUCLEAR" minP="200" maxP="1056" voltageRegulatorOn="true" targetP="1006.5430908203125" bus=".DOEL 71" connectableBus=".DOEL 71" p="-1006.5430908203125" q="35.50108315576108" targetV="380">
        <reactiveCapabilityCurve>
          <point p="200" minQ="-286.99960327148438" maxQ="853.99957275390625"/>
          <point p="1056" minQ="-124.99989318847656" maxQ="522.99981689453125"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOE1T 4" energySource="NUCLEAR" minP="250" maxP="1056" voltageRegulatorOn="true" targetP="1006.5430908203125" bus=".DOEL 71" connectableBus=".DOEL 71" p="-1006.5430908203125" q="35.50108315576108" targetV="380">
        <reactiveCapabilityCurve>
          <point p="250" minQ="-272.000244140625" maxQ="850.000244140625"/>
          <point p="1056" minQ="-100.00067138671875" maxQ="569.9998779296875"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".DOEL 7 TR 755 C" loadType="UNDEFINED" p0="8" q0="15.484316825866699" bus=".DOEL 71" connectableBus=".DOEL 71" p="8" q="15.484316825866699"/>
    </voltageLevel>
  </substation>
  <substation id=".DOET 7_site" name="undefined" country="NL">
    <voltageLevel id=".DOET 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DOET 71" v="410.43077139681515" angle="-19.442949003227017"/>
      </busBreakerTopology>
      <load id=".DOET 7 TR 753 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".DOET 71">
        <property name="VECTCodeOITransfoDistrib" value="FREIG-Y413"/>
      </load>
      <load id="merged_load_.DOET 71_1" loadType="UNDEFINED" p0="973.28230285644531" q0="-15.283378601074219" bus=".DOET 71" connectableBus=".DOET 71" p="973.28230285644531" q="-15.283378601074219"/>
    </voltageLevel>
  </substation>
  <substation id=".DROG 7_site" name="undefined" country="BE">
    <voltageLevel id=".DROG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".DROG 71" v="406.78565986887946" angle="-17.946362822513137"/>
      </busBreakerTopology>
      <load id=".DROG 7 TR 751 C" loadType="UNDEFINED" p0="159.36836242675781" q0="27.122285842895508" bus=".DROG 71" connectableBus=".DROG 71" p="159.36836242675781" q="27.122285842895508">
        <property name="VECTCodeOITransfoDistrib" value="FREIG-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".EEKL 7_site" name="undefined" country="BE">
    <voltageLevel id=".EEKL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".EEKL 71" v="401.45307605497436" angle="-19.834325127071025"/>
      </busBreakerTopology>
      <load id=".EEKL 7 TR 751 C" loadType="UNDEFINED" p0="-29.044057846069336" q0="12.19405460357666" bus=".EEKL 71" connectableBus=".EEKL 71" p="-29.044057846069336" q="12.19405460357666"/>
    </voltageLevel>
  </substation>
  <substation id=".EICH 7_site" name="undefined" country="DE">
    <voltageLevel id=".EICH 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".EICH 61" v="237.1991397810358" angle="-24.054523256993502"/>
        <bus id=".EICH 62" v="238.15433832296725" angle="-23.158130718355277"/>
      </busBreakerTopology>
      <load id=".EICH 6 TR 652 C" loadType="UNDEFINED" p0="64.446311950683594" q0="-33.307964324951172" bus=".EICH 61" connectableBus=".EICH 61" p="64.446311950683594" q="-33.307964324951172">
        <property name="VECTCodeOITransfoDistrib" value="GELLA-Y413"/>
      </load>
      <load id="merged_load_.EICH 62_1" loadType="UNDEFINED" p0="139.95549774169922" q0="-60.017605781555176" bus=".EICH 62" connectableBus=".EICH 62" p="139.95549774169922" q="-60.017605781555176"/>
    </voltageLevel>
    <voltageLevel id=".EICH 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".EICH 71" v="412.47058844725086" angle="-21.145649216551199"/>
      </busBreakerTopology>
      <load id=".EICH 7 TR 751 C" loadType="UNDEFINED" p0="70.44586181640625" q0="2.8807032108306885" bus=".EICH 71" connectableBus=".EICH 71" p="70.44586181640625" q="2.8807032108306885">
        <property name="VECTCodeOITransfoDistrib" value="G.LIE-Y413"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".EICH AT 761" r="0.13447262346744537" x="26.353000640869141" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".EICH 6" bus1=".EICH 62" connectableBus1=".EICH 62" voltageLevelId2=".EICH 7" bus2=".EICH 71" connectableBus2=".EICH 71" p1="-229.23229989011355" q1="91.345296464584862" p2="229.27918550974425" q2="-82.156981963969884">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1390000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.1239999532699585"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0820000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91100001335144043"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".EIND 7_site" name="undefined" country="NL">
    <voltageLevel id=".EIND 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".EIND 71" v="408.23202385068168" angle="-17.311626573532848"/>
      </busBreakerTopology>
      <load id="merged_load_.EIND 71_1" loadType="UNDEFINED" p0="184.91965866088867" q0="134.36418914794922" bus=".EIND 71" connectableBus=".EIND 71" p="184.91965866088867" q="134.36418914794922"/>
    </voltageLevel>
  </substation>
  <substation id=".ELGE 6_site" name="undefined" country="ES">
    <voltageLevel id=".ELGE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ELGE 61" v="225.84440189320947" angle="-10.283644657781165"/>
      </busBreakerTopology>
      <load id="merged_load_.ELGE 61_1" loadType="UNDEFINED" p0="7.0891759395599365" q0="3.3196303844451904" bus=".ELGE 61" connectableBus=".ELGE 61" p="7.0891759395599365" q="3.3196303844451904"/>
    </voltageLevel>
  </substation>
  <substation id=".ELIA 7_site" name="undefined" country="ES">
    <voltageLevel id=".ELIA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ELIA 61" v="231.7237120326368" angle="4.5792581972602457"/>
      </busBreakerTopology>
      <load id="merged_load_.ELIA 61_1" loadType="UNDEFINED" p0="44.913051605224609" q0="48.3311767578125" bus=".ELIA 61" connectableBus=".ELIA 61" p="44.913051605224609" q="48.3311767578125"/>
    </voltageLevel>
    <voltageLevel id=".ELIA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ELIA 71" v="411.70454758415735" angle="5.8120710652376584"/>
      </busBreakerTopology>
      <load id=".ELIA 7 .FUTU 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ELIA 71">
        <property name="VECTCodeOITransfoDistrib" value="I.JOU-Y412"/>
      </load>
      <load id=".ELIA 7 TR 756 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ELIA 71"/>
      <load id=".ELIA 7 TR 755 C" loadType="UNDEFINED" p0="140.59661865234375" q0="-15.241002082824707" bus=".ELIA 71" connectableBus=".ELIA 71" p="140.59661865234375" q="-15.241002082824707">
        <property name="VECTCodeOITransfoDistrib" value="I.JOU-Y412"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".ELIA AT 761" r="0.88444870710372925" x="43.536529541015625" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ELIA 6" bus1=".ELIA 61" connectableBus1=".ELIA 61" voltageLevelId2=".ELIA 7" bus2=".ELIA 71" connectableBus2=".ELIA 71" p1="-83.73532784528507" q1="24.953946701864879" p2="83.774712564204592" q2="-23.015254367098805">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".ELIA AT 762" r="0.8664015531539917" x="50.35052490234375" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ELIA 6" bus1=".ELIA 61" connectableBus1=".ELIA 61" voltageLevelId2=".ELIA 7" bus2=".ELIA 71" connectableBus2=".ELIA 71" p1="-71.722990405812681" q1="-127.04125462476213" p2="71.841016996377974" q2="133.9003152825253">
      <ratioTapChanger lowTapPosition="0" tapPosition="18" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1740000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.1649999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.1549999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.1449999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.1360000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.1260000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="1.1160000562667847"/>
        <step r="0" x="0" g="0" b="0" rho="1.1069999933242798"/>
        <step r="0" x="0" g="0" b="0" rho="1.0970000028610229"/>
        <step r="0" x="0" g="0" b="0" rho="1.0870000123977661"/>
        <step r="0" x="0" g="0" b="0" rho="1.0779999494552612"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98100000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.96100002527236938"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.94199997186660767"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92299997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.91299998760223389"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.89399999380111694"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ENGS 7_site" name="undefined" country="DE">
    <voltageLevel id=".ENGS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ENGS 71" v="416.22606606601698" angle="-23.690314792390271"/>
      </busBreakerTopology>
      <load id="merged_load_.ENGS 71_1" loadType="UNDEFINED" p0="84.415260314941406" q0="43.529555320739746" bus=".ENGS 71" connectableBus=".ENGS 71" p="84.415260314941406" q="43.529555320739746"/>
      <shunt id=".ENGS 7 COND.1" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="0" connectableBus=".ENGS 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".ENS  7_site" name="undefined" country="NL">
    <voltageLevel id=".ENS  7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ENS  71" v="409.82091499081952" angle="-12.239804352040197"/>
      </busBreakerTopology>
      <load id="merged_load_.ENS  71_1" loadType="UNDEFINED" p0="-283.53317260742188" q0="109.20838928222656" bus=".ENS  71" connectableBus=".ENS  71" p="-283.53317260742188" q="109.20838928222656"/>
    </voltageLevel>
  </substation>
  <substation id=".TDEN 6_site" name="undefined" country="DE">
    <voltageLevel id=".ENSD 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ENSD 61" v="238.02937343275437" angle="-18.211567863870403"/>
        <bus id=".ENSD 62" v="240.09256851443752" angle="-24.618079978835741"/>
      </busBreakerTopology>
      <generator id=".BLOCT 1" energySource="THERMAL" minP="100" maxP="600" voltageRegulatorOn="false" targetP="0" connectableBus=".ENSD 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="100" minQ="-115" maxQ="400"/>
          <point p="600" minQ="-180" maxQ="400"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.ENSD 62_1" loadType="UNDEFINED" p0="37.207733154296875" q0="18.528241157531738" bus=".ENSD 62" connectableBus=".ENSD 62" p="37.207733154296875" q="18.528241157531738"/>
    </voltageLevel>
    <voltageLevel id=".ENSD 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ENSD 71" v="407.95915310785443" angle="-17.564084298430174"/>
        <bus id=".ENSD 72" v="408.63318679701325" angle="-17.551366180055872"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".TDEN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDEN 61" v="240.07373144472481" angle="-24.613182637846268"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".ENSD TR 661" r="0.089000053703784943" x="10.000000953674316" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".TDEN 6" bus1=".TDEN 61" connectableBus1=".TDEN 61" voltageLevelId2=".ENSD 6" bus2=".ENSD 61" connectableBus2=".ENSD 61" p1="-44.302504195393901" q1="49.651039831624075" p2="44.309341509727517" q2="-48.882802686563991">
      <phaseTapChanger lowTapPosition="0" tapPosition="10" regulationMode="CURRENT_LIMITER" regulationValue="0" regulating="false">
        <terminalRef id=".ENSD TR 661" side="ONE"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="20.628999710083008"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="19.184000015258789"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="17.732999801635742"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="16.275999069213867"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="14.812999725341797"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="13.345999717712402"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="11.87399959564209"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="10.39900016784668"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="8.9200000762939453"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="7.4369997978210449"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="5.9530000686645508"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="4.4660000801086426"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="2.9779999256134033"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="1.4889999628067017"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-1.4889999628067017"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-2.9779999256134033"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-4.4660000801086426"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-5.9530000686645508"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-7.4369997978210449"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-8.9200000762939453"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-10.39900016784668"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-11.87399959564209"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-13.345999717712402"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-14.812999725341797"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-16.275999069213867"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-17.732999801635742"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-19.184000015258789"/>
        <step r="-0.0039010879117995501" x="-0.0039005277212709188" g="0" b="0" rho="1" alpha="-20.628999710083008"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".ENSD AT 761" r="0.57759755849838257" x="43.319957733154297" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ENSD 6" bus1=".ENSD 61" connectableBus1=".ENSD 61" voltageLevelId2=".ENSD 7" bus2=".ENSD 72" connectableBus2=".ENSD 72" p1="-44.309341509727396" q1="48.88280268656581" p2="44.324034311065795" q2="-47.780838994191981">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1050000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="1.093000054359436"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ENTR 6_site" name="undefined" country="ES">
    <voltageLevel id=".ENTR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ENTR 61" v="229.46996117005187" angle="0.87078156712955324"/>
      </busBreakerTopology>
      <load id=".ENTR 6 TR 611 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ENTR 61">
        <property name="VECTCodeOITransfoDistrib" value="JOSSE-Y312"/>
      </load>
      <load id="merged_load_.ENTR 61_1" loadType="UNDEFINED" p0="-182.05315780639648" q0="8.1617655754089355" bus=".ENTR 61" connectableBus=".ENTR 61" p="-182.05315780639648" q="8.1617655754089355"/>
    </voltageLevel>
  </substation>
  <substation id=".ERZE 6_site" name="undefined" country="IT">
    <voltageLevel id=".ERZE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ERZE 61" v="231.8598606384827" angle="-25.965847591004579"/>
      </busBreakerTopology>
      <load id="merged_load_.ERZE 61_1" loadType="UNDEFINED" p0="47.934413909912109" q0="-4.6433646678924561" bus=".ERZE 61" connectableBus=".ERZE 61" p="47.934413909912109" q="-4.6433646678924561"/>
    </voltageLevel>
  </substation>
  <substation id=".ESC5 7_site" name="undefined" country="ES">
    <voltageLevel id=".ESC5 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESC5 61" v="226.898700927573" angle="5.0443154334753606"/>
      </busBreakerTopology>
      <load id="merged_load_.ESC5 61_1" loadType="UNDEFINED" p0="-52.065235376358032" q0="65.858771324157715" bus=".ESC5 61" connectableBus=".ESC5 61" p="-52.065235376358032" q="65.858771324157715"/>
    </voltageLevel>
    <voltageLevel id=".ESC5 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESC5 71" v="412.94022556291986" angle="5.8704926738697161"/>
      </busBreakerTopology>
      <load id=".ESC5 7 .CTCC 1" loadType="UNDEFINED" p0="-390.542724609375" q0="-46.739913940429688" bus=".ESC5 71" connectableBus=".ESC5 71" p="-390.542724609375" q="-46.739913940429688">
        <property name="VECTCodeOITransfoDistrib" value="LONGC-Y414"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".ESC5 AT 769" r="1.0101500749588013" x="44.694053649902344" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ESC5 6" bus1=".ESC5 61" connectableBus1=".ESC5 61" voltageLevelId2=".ESC5 7" bus2=".ESC5 71" connectableBus2=".ESC5 71" p1="-54.992401429964303" q1="-0.45320857304204765" p2="55.010337329163519" q2="1.2467818180052745">
      <ratioTapChanger lowTapPosition="0" tapPosition="18" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1640000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.159000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.1549999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.1499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.1449999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.1399999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.1349999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.1299999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="1.1260000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="1.1210000514984131"/>
        <step r="0" x="0" g="0" b="0" rho="1.1160000562667847"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0920000076293945"/>
        <step r="0" x="0" g="0" b="0" rho="1.0870000123977661"/>
        <step r="0" x="0" g="0" b="0" rho="1.0820000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.062999963760376"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0379999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ESC6 6_site" name="undefined" country="ES">
    <voltageLevel id=".ESC6 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESC6 61" v="235.71493907048486" angle="6.9561729523875719"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".ESPA 6_site" name="undefined" country="ES">
    <voltageLevel id=".ESPA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESPA 61" v="227.43189679962717" angle="4.2586594882625564"/>
      </busBreakerTopology>
      <load id="merged_load_.ESPA 61_1" loadType="UNDEFINED" p0="-46.14315402507782" q0="27.617707252502441" bus=".ESPA 61" connectableBus=".ESPA 61" p="-46.14315402507782" q="27.617707252502441"/>
    </voltageLevel>
  </substation>
  <substation id=".ESPL 7_site" name="undefined" country="ES">
    <voltageLevel id=".ESPL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESPL 61" v="223.42920309328139" angle="3.6681756501311047"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".ESPL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESPL 71" v="406.72042578526663" angle="4.3427148819963595"/>
      </busBreakerTopology>
      <load id=".ESPL 7 TR 731 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".ESPL 71"/>
      <load id="merged_load_.ESPL 71_1" loadType="UNDEFINED" p0="-66.0880126953125" q0="41.474619269371033" bus=".ESPL 71" connectableBus=".ESPL 71" p="-66.0880126953125" q="41.474619269371033"/>
    </voltageLevel>
    <twoWindingsTransformer id=".ESPL AT 763" r="0.30685034394264221" x="28.040695190429688" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ESPL 6" bus1=".ESPL 61" connectableBus1=".ESPL 61" voltageLevelId2=".ESPL 7" bus2=".ESPL 71" connectableBus2=".ESPL 71" p1="-69.424751273679021" q1="-14.344530266012043" p2="69.434122840919258" q2="15.200925768763227">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1829999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.1670000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.1519999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.1210000514984131"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".ESQU 6_site" name="undefined" country="ES">
    <voltageLevel id=".ESQU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ESQU 61" v="233.66542227535615" angle="5.7462905670399049"/>
      </busBreakerTopology>
      <load id=".ESQU 6 TR 652 C" loadType="UNDEFINED" p0="0.58119457960128784" q0="-9.9113578796386719" bus=".ESQU 61" connectableBus=".ESQU 61" p="0.58119457960128784" q="-9.9113578796386719">
        <property name="VECTCodeOITransfoDistrib" value="LOUBE-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".F.AL 7_site" name="undefined" country="ES">
    <voltageLevel id=".F.AL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".F.AL 71" v="415.67328359540664" angle="-4.279614675727589"/>
      </busBreakerTopology>
      <load id=".F.AL 7 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".F.AL 71" connectableBus=".F.AL 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="LOUBE-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".F.MU 6_site" name="undefined" country="ES">
    <voltageLevel id=".F.MU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".F.MU 61" v="231.26715611601031" angle="4.4104757381627726"/>
      </busBreakerTopology>
      <load id="merged_load_.F.MU 61_1" loadType="UNDEFINED" p0="24.114995002746582" q0="-11.362482070922852" bus=".F.MU 61" connectableBus=".F.MU 61" p="24.114995002746582" q="-11.362482070922852"/>
    </voltageLevel>
  </substation>
  <substation id=".FARC 5_site" name="undefined" country="BE">
    <voltageLevel id=".FARC 5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FARC 51" v="158.03268101137527" angle="-19.198124805799676"/>
      </busBreakerTopology>
      <load id=".FARC 5 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".FARC 51" connectableBus=".FARC 51" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="LOUDU-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".FARG 7_site" name="undefined" country="ES">
    <voltageLevel id=".FARG 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FARG 61" v="225.58071577845539" angle="0.29596559295065233"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".FARG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FARG 71" v="402.19398035821558" angle="1.2615390341530384"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".FARG AT 761" r="0.27074903249740601" x="26.695959091186523" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".FARG 6" bus1=".FARG 61" connectableBus1=".FARG 61" voltageLevelId2=".FARG 7" bus2=".FARG 71" connectableBus2=".FARG 71" p1="-102.2559031649932" q1="26.794732352289429" p2="102.27445413681428" q2="-24.96559935897767">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0709999799728394"/>
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99299997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="911.5789794921875"/>
      <currentLimits2 permanentLimit="911.5789794921875"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".FARG AT 762" r="0.27074903249740601" x="26.695959091186523" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".FARG 6" bus1=".FARG 61" connectableBus1=".FARG 61" voltageLevelId2=".FARG 7" bus2=".FARG 71" connectableBus2=".FARG 71" p1="-102.2559031649932" q1="26.794732352289429" p2="102.27445413681428" q2="-24.96559935897767">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0709999799728394"/>
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99299997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="911.5789794921875"/>
      <currentLimits2 permanentLimit="911.5789794921875"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".FILI 7_site" name="undefined" country="CH">
    <voltageLevel id=".FILI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FILI 71" v="409.84199506124196" angle="-25.221960030903546"/>
      </busBreakerTopology>
      <load id=".FILI 7 TR 731 C" loadType="UNDEFINED" p0="-67.945960998535156" q0="39.237377166748047" bus=".FILI 71" connectableBus=".FILI 71" p="-67.945960998535156" q="39.237377166748047"/>
    </voltageLevel>
  </substation>
  <substation id=".FLEB 6_site" name="undefined" country="LU">
    <voltageLevel id=".FLEB 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FLEB 61" v="241.72357805627863" angle="-26.065613367941875"/>
      </busBreakerTopology>
      <load id="merged_load_.FLEB 61_1" loadType="UNDEFINED" p0="40.058693885803223" q0="-3.8380734920501709" bus=".FLEB 61" connectableBus=".FLEB 61" p="40.058693885803223" q="-3.8380734920501709"/>
    </voltageLevel>
  </substation>
  <substation id=".FLRO 7_site" name="undefined" country="IT">
    <voltageLevel id=".FLRO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FLRO 71" v="405.29614932012726" angle="-32.78849978556871"/>
      </busBreakerTopology>
      <load id=".FLRO 7 .CONS 1" loadType="UNDEFINED" p0="1050.3529052734375" q0="14.580222129821777" bus=".FLRO 71" connectableBus=".FLRO 71" p="1050.3529052734375" q="14.580222129821777"/>
    </voltageLevel>
  </substation>
  <substation id=".FLUM 6_site" name="undefined" country="CH">
    <voltageLevel id=".FLUM 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FLUM 61" v="242.28887347594312" angle="-20.086839907442947"/>
      </busBreakerTopology>
      <load id="merged_load_.FLUM 61_1" loadType="UNDEFINED" p0="116.37324333190918" q0="6.3122014999389648" bus=".FLUM 61" connectableBus=".FLUM 61" p="116.37324333190918" q="6.3122014999389648"/>
    </voltageLevel>
  </substation>
  <substation id=".FORE 6_site" name="undefined" country="CH">
    <voltageLevel id=".FORE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FORE 61" v="239.34836159824681" angle="-11.186477089040343"/>
      </busBreakerTopology>
      <load id=".FORE 6 TR 651 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FORE 61"/>
      <load id=".FORE 6 TR 652 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FORE 61">
        <property name="VECTCodeOITransfoDistrib" value="MALE5-Y313"/>
      </load>
      <load id=".FORE 6 .BA.O 0" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FORE 61">
        <property name="VECTCodeOITransfoDistrib" value="M.ACH-Y411"/>
      </load>
      <load id=".FORE 6 .VERB 0" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FORE 61">
        <property name="VECTCodeOITransfoDistrib" value="MACHE-Y313"/>
      </load>
      <load id="merged_load_.FORE 61_1" loadType="UNDEFINED" p0="93.460675239562988" q0="35.000950217247009" bus=".FORE 61" connectableBus=".FORE 61" p="93.460675239562988" q="35.000950217247009"/>
    </voltageLevel>
  </substation>
  <substation id=".FORT 6_site" name="undefined" country="ES">
    <voltageLevel id=".FORT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FORT 61" v="235.71658636183972" angle="6.9720465940799707"/>
      </busBreakerTopology>
      <load id=".FORT 6 TR 657 C" loadType="UNDEFINED" p0="-55.394622802734375" q0="4.4446182250976562" bus=".FORT 61" connectableBus=".FORT 61" p="-55.394622802734375" q="4.4446182250976562">
        <property name="VECTCodeOITransfoDistrib" value="MANSL-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".FRAN 6_site" name="undefined" country="ES">
    <voltageLevel id=".FRAN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FRAN 61" v="227.99346128319726" angle="-1.113790174608057"/>
      </busBreakerTopology>
      <load id=".FRAN 6 TR 614 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FRAN 61">
        <property name="VECTCodeOITransfoDistrib" value="MAYEN-Y412"/>
      </load>
      <load id=".FRAN 6 TR 615 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".FRAN 61"/>
      <load id="merged_load_.FRAN 61_1" loadType="UNDEFINED" p0="82.865256786346436" q0="-5.2418997287750244" bus=".FRAN 61" connectableBus=".FRAN 61" p="82.865256786346436" q="-5.2418997287750244"/>
    </voltageLevel>
  </substation>
  <substation id=".FUEN 7_site" name="undefined" country="ES">
    <voltageLevel id=".FUEN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".FUEN 71" v="411.50076527098184" angle="3.6506265811945453"/>
      </busBreakerTopology>
      <load id=".FUEN 7 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".FUEN 71" connectableBus=".FUEN 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MEHUN-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".G.RO" country="FR" tso="RTE">
    <voltageLevel id=".G.ROP5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".G.ROP51" v="118.55949178303035" angle="11.868415027980122"/>
      </busBreakerTopology>
      <load id=".G.RO5FEDA" loadType="UNDEFINED" p0="0.12546424567699432" q0="1.0095822811126709" bus=".G.ROP51" connectableBus=".G.ROP51" p="0.12546424567699432" q="1.0095822811126709">
        <property name="VECTCodeOITransfoDistrib" value="MELGV-Y311"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".G.ROP6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".G.ROP61" v="243.1665189801239" angle="11.841178560845909"/>
      </busBreakerTopology>
      <load id=".G.RO6FEDA" loadType="UNDEFINED" p0="8.1231040954589844" q0="0.15632852911949158" bus=".G.ROP61" connectableBus=".G.ROP61" p="8.1231040954589844" q="0.15632852911949158">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GARO 7_site" name="undefined" country="ES">
    <voltageLevel id=".GARO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GARO 61" v="229.30303891057795" angle="-10.457695334164399"/>
      </busBreakerTopology>
      <load id=".GARO 6 TR 612 C" loadType="UNDEFINED" p0="4.1969194412231445" q0="3.2983753681182861" bus=".GARO 61" connectableBus=".GARO 61" p="4.1969194412231445" q="3.2983753681182861">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y411"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".GARO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GARO 71" v="412.6234130859375" angle="-9.787676942951693"/>
      </busBreakerTopology>
      <generator id=".GAROT 1" energySource="OTHER" minP="0" maxP="500" voltageRegulatorOn="true" targetP="3.1905348300933838" bus=".GARO 71" connectableBus=".GARO 71" p="-3.1905348300933838" q="1.1063846432766695" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-63" maxQ="178"/>
          <point p="500" minQ="-63" maxQ="178"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <twoWindingsTransformer id=".GARO AT 761" r="0.86640000343322754" x="41.848896026611328" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".GARO 6" bus1=".GARO 61" connectableBus1=".GARO 61" voltageLevelId2=".GARO 7" bus2=".GARO 71" connectableBus2=".GARO 71" p1="-47.496118212433217" q1="7.0960784020239771" p2="47.507820519608735" q2="-6.5308329931272056">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0609999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.0049999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.98400002717971802"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96899998188018799"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GARR 7_site" name="undefined" country="ES">
    <voltageLevel id=".GARR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GARR 71" v="408.03828412920478" angle="3.1175880903799129"/>
      </busBreakerTopology>
      <load id=".GARR 7 TR 751 C" loadType="UNDEFINED" p0="148.06478881835938" q0="2.6382267475128174" bus=".GARR 71" connectableBus=".GARR 71" p="148.06478881835938" q="2.6382267475128174">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GATI 7_site" name="undefined" country="ES">
    <voltageLevel id=".GATI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GATI 61" v="229.4759801032373" angle="-12.034459708204238"/>
      </busBreakerTopology>
      <load id=".GATI 6 TR 652 C" loadType="UNDEFINED" p0="56.940093994140625" q0="-1.5875364542007446" bus=".GATI 61" connectableBus=".GATI 61" p="56.940093994140625" q="-1.5875364542007446">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y412"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".GATI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GATI 71" v="408.90230838417961" angle="-10.044837702436299"/>
      </busBreakerTopology>
      <load id=".GATI 7 .LEMO 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".GATI 71"/>
      <load id=".GATI 7 TR 755 C" loadType="UNDEFINED" p0="104.27971649169922" q0="-8.7413873672485352" bus=".GATI 71" connectableBus=".GATI 71" p="104.27971649169922" q="-8.7413873672485352"/>
    </voltageLevel>
    <twoWindingsTransformer id=".GATI AT 761" r="0.7220005989074707" x="37.544029235839844" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".GATI 6" bus1=".GATI 61" connectableBus1=".GATI 61" voltageLevelId2=".GATI 7" bus2=".GATI 71" connectableBus2=".GATI 71" p1="-154.82888469116392" q1="26.581728022083553" p2="154.93446167792291" q2="-21.091724962331682">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99299997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GAUS 7_site" name="undefined" country="ES">
    <voltageLevel id=".GAUS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GAUS 71" v="411.71065080477416" angle="5.760351887899156"/>
        <bus id=".GAUS 72" v="411.83303073722811" angle="5.7342509202080665"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".GEER 7_site" name="undefined" country="NL">
    <voltageLevel id=".GEER 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GEER 71" v="408.20179742799809" angle="-14.497357147561413"/>
        <bus id=".GEER 72" v="408.44455496999717" angle="-14.554175378461977"/>
      </busBreakerTopology>
      <generator id=".GEERT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".GEER 72" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".GEER 7 TR 751 C" loadType="UNDEFINED" p0="-113.55892944335938" q0="99.046783447265625" bus=".GEER 71" connectableBus=".GEER 71" p="-113.55892944335938" q="99.046783447265625">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y414"/>
      </load>
      <load id=".GEER 7 TR 752 C" loadType="UNDEFINED" p0="-99.618919372558594" q0="102.271728515625" bus=".GEER 72" connectableBus=".GEER 72" p="-99.618919372558594" q="102.271728515625">
        <property name="VECTCodeOITransfoDistrib" value="MELLE-Y414"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GEZE 7_site" name="undefined" country="BE">
    <voltageLevel id=".GEZE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GEZE 71" v="398.03665942952773" angle="-20.668990903997909"/>
      </busBreakerTopology>
      <shunt id=".GEZE 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".GEZE 71" connectableBus=".GEZE 71" q="164.57740170556815" voltageRegulatorOn="false"/>
      <shunt id=".GEZE 7 REAC.2" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".GEZE 71" connectableBus=".GEZE 71" q="164.57740170556815" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".GODE 7_site" name="undefined" country="ES">
    <voltageLevel id=".GODE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GODE 61" v="227.41826887242004" angle="5.5980646098665376"/>
      </busBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".GODE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GODE 71" v="412.46805820800421" angle="6.4096999539794108"/>
      </busBreakerTopology>
      <load id="fict_.GODE 7_1" loadType="FICTITIOUS" p0="1.6694326400756836" q0="-18.024497985839844" bus=".GODE 71" connectableBus=".GODE 71" p="1.6694326400756836" q="-18.024497985839844">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".GODE AT 761" r="0.21659989655017853" x="27.102048873901367" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".GODE 6" bus1=".GODE 61" connectableBus1=".GODE 61" voltageLevelId2=".GODE 7" bus2=".GODE 71" connectableBus2=".GODE 71" p1="-89.514077443114502" q1="102.90229613905194" p2="89.537023468149741" q2="-100.03117611423568">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.1260000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0789999961853027"/>
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0089999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98500001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96200001239776611"/>
        <step r="0" x="0" g="0" b="0" rho="0.94999998807907104"/>
        <step r="0" x="0" g="0" b="0" rho="0.93800002336502075"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.91500002145767212"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GORL 7_site" name="undefined" country="IT">
    <voltageLevel id=".GORL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GORL 71" v="406.47499314622911" angle="-31.04299954537192"/>
      </busBreakerTopology>
      <load id="merged_load_.GORL 71_1" loadType="UNDEFINED" p0="166.29987716674805" q0="41.165925979614258" bus=".GORL 71" connectableBus=".GORL 71" p="166.29987716674805" q="41.165925979614258"/>
    </voltageLevel>
  </substation>
  <substation id=".TDGO 6_site" name="undefined" country="CH">
    <voltageLevel id=".GOSG 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GOSG 61" v="243.19218703034747" angle="-20.449875048059202"/>
      </busBreakerTopology>
      <load id="merged_load_.GOSG 61_1" loadType="UNDEFINED" p0="-264.69039154052734" q0="137.02184045314789" bus=".GOSG 61" connectableBus=".GOSG 61" p="-264.69039154052734" q="137.02184045314789"/>
    </voltageLevel>
    <voltageLevel id=".GOSG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GOSG 71" v="406.33120727539057" angle="-20.068927291041877"/>
      </busBreakerTopology>
      <generator id=".GOSGH 1" energySource="OTHER" minP="0" maxP="30000" voltageRegulatorOn="true" targetP="634.55523681640625" bus=".GOSG 71" connectableBus=".GOSG 71" p="-634.55523681640625" q="122.39011605732867" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-360" maxQ="360"/>
          <point p="30000" minQ="-360" maxQ="360"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id=".TDGO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDGO 61" v="242.57267764737577" angle="-17.999864479858591"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".GOSG TR 661" r="0.083983108401298523" x="-4.2340092658996582" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".GOSG 6" bus1=".GOSG 61" connectableBus1=".GOSG 61" voltageLevelId2=".TDGO 6" bus2=".TDGO 61" connectableBus2=".TDGO 61" p1="246.97271409751397" q1="-231.56075391855302" p2="-246.81442264825625" q2="223.58048879686066">
      <phaseTapChanger lowTapPosition="0" tapPosition="9" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".GOSG TR 661" side="ONE"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0750000476837158" alpha="8.5810003280639648"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0690000057220459" alpha="7.75"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.062000036239624" alpha="6.9289999008178711"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0559999942779541" alpha="6.1180000305175781"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0490000247955322" alpha="5.3169999122619629"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0420000553131104" alpha="4.5269999504089355"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0360000133514404" alpha="3.7460000514984131"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0290000438690186" alpha="2.9760000705718994"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0219999551773071" alpha="2.2160000801086426"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0140000581741333" alpha="1.4670000076293945"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1.0069999694824219" alpha="0.7279999852180481"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.99299997091293335" alpha="-0.71799999475479126"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.98500001430511475" alpha="-1.4249999523162842"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.9779999852180481" alpha="-2.121999979019165"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.97100001573562622" alpha="-2.8080000877380371"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.96299999952316284" alpha="-3.4830000400543213"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.95599997043609619" alpha="-4.1490001678466797"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.94800001382827759" alpha="-4.8039999008178711"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.94099998474121094" alpha="-5.4489998817443848"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.93300002813339233" alpha="-6.0830001831054688"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.92599999904632568" alpha="-6.7080001831054688"/>
        <step r="-0.0009669959545135498" x="-0.00096853816648945212" g="0" b="0" rho="0.9179999828338623" alpha="-7.3220000267028809"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".GOSG AT 761" r="0.11399999260902405" x="23.25999641418457" g="7.7100003181840293e-07" b="-2.1470000319823157e-06" ratedU1="225" ratedU2="380" voltageLevelId1=".TDGO 6" bus1=".TDGO 61" connectableBus1=".TDGO 61" voltageLevelId2=".GOSG 7" bus2=".GOSG 71" connectableBus2=".GOSG 71" p1="246.81442264826418" q1="-223.58048879682337" p2="-246.6134384591706" q2="240.63783222837901">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GOSS 5_site" name="undefined" country="BE">
    <voltageLevel id=".GOSS 5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GOSS 51" v="158.25161653773526" angle="-19.299868933654619"/>
        <bus id=".GOSS 52" v="158.25161653773526" angle="-19.299868933654619"/>
      </busBreakerTopology>
      <load id=".GOSS 5 .CONS 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".GOSS 52">
        <property name="VECTCodeOITransfoDistrib" value="MIREB-Y411"/>
      </load>
      <load id=".GOSS 5 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".GOSS 51" connectableBus=".GOSS 51" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MINIE-Y414"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GOUY 7_site" name="undefined" country="BE">
    <voltageLevel id=".GOUY 5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GOUY 51" v="158.34297731234315" angle="-19.358642500918172"/>
        <bus id=".GOUY 52"/>
      </busBreakerTopology>
      <load id=".GOUY 5 .CONS 3" loadType="UNDEFINED" p0="0" q0="0" bus=".GOUY 52" connectableBus=".GOUY 52">
        <property name="VECTCodeOITransfoDistrib" value="MOISY-Y412"/>
      </load>
      <load id="merged_load_.GOUY 51_1" loadType="UNDEFINED" p0="315.13470458984375" q0="12.543696403503418" bus=".GOUY 51" connectableBus=".GOUY 51" p="315.13470458984375" q="12.543696403503418"/>
    </voltageLevel>
    <voltageLevel id=".GOUY 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GOUY 71" v="407.62004574749989" angle="-17.336851211980843"/>
        <bus id=".GOUY 72" v="407.6200825343422" angle="-17.336801622677903"/>
      </busBreakerTopology>
      <load id="fict_.GOUY 7_1.1" loadType="FICTITIOUS" p0="0.1589755117893219" q0="6.6381654739379883" bus=".GOUY 71" connectableBus=".GOUY 71" p="0.1589755117893219" q="6.6381654739379883">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_.GOUY 7_1.2" loadType="FICTITIOUS" p0="-1.3665075302124023" q0="6.4583868980407715" bus=".GOUY 72" connectableBus=".GOUY 72" p="-1.3665075302124023" q="6.4583868980407715">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".GOUY TR 753" r="0.84834897518157959" x="59.889877319335938" g="0" b="0" ratedU1="150" ratedU2="380" voltageLevelId1=".GOUY 5" bus1=".GOUY 51" connectableBus1=".GOUY 51" voltageLevelId2=".GOUY 7" bus2=".GOUY 71" connectableBus2=".GOUY 71" p1="-97.301809004994396" q1="-21.707811952081101" p2="97.353482801091786" q2="25.355765247619729">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0900000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0729999542236328"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89999997615814209"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".GOUY TR 754" r="0.82127547264099121" x="59.565052032470703" g="0" b="0" ratedU1="150" ratedU2="380" voltageLevelId1=".GOUY 5" bus1=".GOUY 51" connectableBus1=".GOUY 51" voltageLevelId2=".GOUY 7" bus2=".GOUY 72" connectableBus2=".GOUY 72" p1="-97.827096544807205" q1="-21.863337637218592" p2="97.877671278899925" q2="25.531396398821926">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0989999771118164"/>
        <step r="0" x="0" g="0" b="0" rho="1.0900000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="1.0820000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GRAD 6_site" name="undefined" country="ES">
    <voltageLevel id=".GRAD 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GRAD 61" v="224.9022014020133" angle="10.274630472578394"/>
      </busBreakerTopology>
      <load id="merged_load_.GRAD 61_1" loadType="UNDEFINED" p0="-17.084650039672852" q0="-12.346909523010254" bus=".GRAD 61" connectableBus=".GRAD 61" p="-17.084650039672852" q="-12.346909523010254"/>
    </voltageLevel>
  </substation>
  <substation id=".GRAF 7_site" name="undefined" country="DE">
    <voltageLevel id=".GRAF 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GRAF 71" v="411.81427719907373" angle="-23.02732788928077"/>
      </busBreakerTopology>
      <load id=".GRAF 7 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".GRAF 71" connectableBus=".GRAF 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MOISY-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GRAM 7_site" name="undefined" country="BE">
    <voltageLevel id=".GRAM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GRAM 71" v="412.1590576171875" angle="-14.038310497897124"/>
      </busBreakerTopology>
      <generator id=".TIHAT 11" energySource="NUCLEAR" minP="300" maxP="910" voltageRegulatorOn="false" targetP="0" connectableBus=".GRAM 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="300" minQ="-319.99969482421875" maxQ="449.99960327148438"/>
          <point p="910" minQ="-214.99980163574219" maxQ="354.99945068359375"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".TIHAT 12" energySource="NUCLEAR" minP="300" maxP="910" voltageRegulatorOn="false" targetP="0" connectableBus=".GRAM 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="300" minQ="-319.99969482421875" maxQ="449.99960327148438"/>
          <point p="910" minQ="-214.99980163574219" maxQ="354.99945068359375"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".TIHAT 3" energySource="NUCLEAR" minP="300" maxP="1050" voltageRegulatorOn="true" targetP="1023" bus=".GRAM 71" connectableBus=".GRAM 71" p="-1023" q="83.992633098316219" targetV="380">
        <reactiveCapabilityCurve>
          <point p="300" minQ="-320" maxQ="449.99990844726562"/>
          <point p="1050" minQ="-215" maxQ="354.99966430664062"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".GRAM 7 TR 751 C" loadType="UNDEFINED" p0="163.70683288574219" q0="-21.581243515014648" bus=".GRAM 71" connectableBus=".GRAM 71" p="163.70683288574219" q="-21.581243515014648">
        <property name="VECTCodeOITransfoDistrib" value="MONCO-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".GRIJ 7_site" name="undefined" country="ES">
    <voltageLevel id=".GRIJ 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GRIJ 71" v="414.05203247070312" angle="-9.7583816168627919"/>
      </busBreakerTopology>
      <generator id=".GRIJT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="0" bus=".GRIJ 71" connectableBus=".GRIJ 71" p="-0" q="0.0057674329679855418" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-300" maxQ="300"/>
          <point p="30000" minQ="-300" maxQ="300"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".GROH 7_site" name="undefined" country="DE">
    <voltageLevel id=".GROH 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GROH 71" v="402.48336791992188" angle="-15.777333353569437"/>
      </busBreakerTopology>
      <generator id=".GROHT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="0" bus=".GROH 71" connectableBus=".GROH 71" p="-0" q="-0.00085341377337044833" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".GROH 7 .CONS 1" loadType="UNDEFINED" p0="0" q0="0" bus=".GROH 71" connectableBus=".GROH 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MONCO-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".TDGR 7_site" name="undefined" country="DE">
    <voltageLevel id=".GRON 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GRON 71" v="409.80388738969918" angle="-17.230489317357655"/>
      </busBreakerTopology>
      <load id="merged_load_.GRON 71_1" loadType="UNDEFINED" p0="724.94046020507812" q0="-259.51677703857422" bus=".GRON 71" connectableBus=".GRON 71" p="724.94046020507812" q="-259.51677703857422"/>
    </voltageLevel>
    <voltageLevel id=".TDGR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDGR 71" v="409.70356779885475" angle="-15.959956290633718"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".GRON TR 771" r="0.063174925744533539" x="1.5342493057250977" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1=".GRON 7" bus1=".GRON 71" connectableBus1=".GRON 71" voltageLevelId2=".TDGR 7" bus2=".TDGR 71" connectableBus2=".TDGR 71" p1="2188.1953063989231" q1="-41.637317004948272" p2="-2186.2004630090369" q2="90.083551107076346">
      <phaseTapChanger lowTapPosition="0" tapPosition="14" regulationMode="CURRENT_LIMITER" regulationValue="0" regulating="false">
        <terminalRef id=".GRON TR 771" side="ONE"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="11.310000419616699"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="10.699999809265137"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="10.079999923706055"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="9.4600000381469727"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="8.8400001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="8.2200002670288086"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="7.5900001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="6.9699997901916504"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="6.3400001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="5.7100000381469727"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="5.0799999237060547"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="4.4499998092651367"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="3.809999942779541"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="3.1800000667572021"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="2.5399999618530273"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="1.9099999666213989"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="1.2699999809265137"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="0.63999998569488525"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="0"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-0.63999998569488525"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-1.2699999809265137"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-1.9099999666213989"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-2.5399999618530273"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-3.1800000667572021"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-3.809999942779541"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-4.4499998092651367"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-5.0799999237060547"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-5.7100000381469727"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-6.3400001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-6.9699997901916504"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-7.5900001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-8.2200002670288086"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-8.8400001525878906"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-9.4600000381469727"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-10.079999923706055"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-10.699999809265137"/>
        <step r="10.710002899169922" x="10.709999084472656" g="0" b="0" rho="1" alpha="-11.310000419616699"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GSTA 6_site" name="undefined" country="CH">
    <voltageLevel id=".GSTA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GSTA 61" v="239.70020305922972" angle="-15.229918113740585"/>
      </busBreakerTopology>
      <load id=".GSTA 6 TR 611 C" loadType="UNDEFINED" p0="6.9342389106750488" q0="-7.4016075134277344" bus=".GSTA 61" connectableBus=".GSTA 61" p="6.9342389106750488" q="-7.4016075134277344"/>
    </voltageLevel>
  </substation>
  <substation id=".GUAR 6_site" name="undefined" country="ES">
    <voltageLevel id=".GUAR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GUAR 61" v="234.81395375359457" angle="-11.237541283528872"/>
      </busBreakerTopology>
      <generator id=".GUART 1" energySource="OTHER" minP="0" maxP="143.39999389648438" voltageRegulatorOn="false" targetP="0" connectableBus=".GUAR 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-80" maxQ="120"/>
          <point p="143.39999389648438" minQ="-80" maxQ="120"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.GUAR 61_1" loadType="UNDEFINED" p0="-58.277600526809692" q0="3.6144186966121197" bus=".GUAR 61" connectableBus=".GUAR 61" p="-58.277600526809692" q="3.6144186966121197"/>
    </voltageLevel>
  </substation>
  <substation id=".GUEN 7_site" name="undefined" country="ES">
    <voltageLevel id=".GUEN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GUEN 61" v="229.58754618397495" angle="-12.684601741139639"/>
      </busBreakerTopology>
      <load id=".GUEN 6 .ALON 1" loadType="UNDEFINED" p0="52.100643157958984" q0="-0.43290039896965027" bus=".GUEN 61" connectableBus=".GUEN 61" p="52.100643157958984" q="-0.43290039896965027"/>
    </voltageLevel>
    <voltageLevel id=".GUEN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GUEN 71" v="412.82342139803092" angle="-11.149654083497571"/>
      </busBreakerTopology>
      <load id="fict_.GUEN 7_1" loadType="FICTITIOUS" p0="9.3987560272216797" q0="-35.310684204101562" bus=".GUEN 71" connectableBus=".GUEN 71" p="9.3987560272216797" q="-35.310684204101562">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".GUEN TR 761" r="0.86639857292175293" x="44.312786102294922" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".GUEN 6" bus1=".GUEN 61" connectableBus1=".GUEN 61" voltageLevelId2=".GUEN 7" bus2=".GUEN 71" connectableBus2=".GUEN 71" p1="-102.96157188008713" q1="4.5870014723309396" p2="103.01553923163812" q2="-1.8267895138387757">
      <ratioTapChanger lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0709999799728394"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.0049999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.98600000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97600001096725464"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.97000002861022949"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="607.631591796875"/>
      <currentLimits2 permanentLimit="607.631591796875"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".GUEN TR 762" r="0.55052495002746582" x="38.753383636474609" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".GUEN 6" bus1=".GUEN 61" connectableBus1=".GUEN 61" voltageLevelId2=".GUEN 7" bus2=".GUEN 71" connectableBus2=".GUEN 71" p1="-117.76899337994206" q1="4.6161602024303647" p2="117.81383771696895" q2="-1.4594099991118128">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99599999189376831"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="759.47369384765625"/>
      <currentLimits2 permanentLimit="759.47369384765625"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GURR 6_site" name="undefined" country="ES">
    <voltageLevel id=".GURR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GURR 61" v="232.10475158691406" angle="5.2388244465836333"/>
      </busBreakerTopology>
      <generator id=".GURRT 1" energySource="OTHER" minP="0" maxP="65" voltageRegulatorOn="true" targetP="1" bus=".GURR 61" connectableBus=".GURR 61" p="-1" q="-7.9965285609057446" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-40" maxQ="40"/>
          <point p="65" minQ="-40" maxQ="40"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.GURR 61_1" loadType="UNDEFINED" p0="-3.3956682682037354" q0="-5.2046771049499512" bus=".GURR 61" connectableBus=".GURR 61" p="-3.3956682682037354" q="-5.2046771049499512"/>
    </voltageLevel>
  </substation>
  <substation id=".GURT 6_site" name="undefined" country="DE">
    <voltageLevel id=".GURT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".GURT 61" v="240.1767125586145" angle="-21.221301957990502"/>
      </busBreakerTopology>
      <load id="merged_load_.GURT 61_1" loadType="UNDEFINED" p0="-45.115524291992188" q0="38.718392372131348" bus=".GURT 61" connectableBus=".GURT 61" p="-45.115524291992188" q="38.718392372131348"/>
    </voltageLevel>
  </substation>
  <substation id=".HARO 6_site" name="undefined" country="ES">
    <voltageLevel id=".HARO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HARO 61" v="228.90165611060343" angle="-9.267629763159011"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".HAUT 6_site" name="undefined" country="CH">
    <voltageLevel id=".HAUT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HAUT 61" v="239.38272138114928" angle="-16.13359822250132"/>
      </busBreakerTopology>
      <load id="merged_load_.HAUT 61_1" loadType="UNDEFINED" p0="15.830754280090332" q0="18.525920152664185" bus=".HAUT 61" connectableBus=".HAUT 61" p="15.830754280090332" q="18.525920152664185"/>
    </voltageLevel>
  </substation>
  <substation id=".HEIN 6_site" name="undefined" country="BE">
    <voltageLevel id=".HEIN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HEIN 61" v="240.26901303340233" angle="-14.542667948919963"/>
      </busBreakerTopology>
      <load id=".HEIN 6 TR 631 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".HEIN 61">
        <property name="VECTCodeOITransfoDistrib" value="ORGER-Y413"/>
      </load>
      <load id="fict_.HEIN 6_1" loadType="FICTITIOUS" p0="16.041362762451172" q0="-5.2616639137268066" bus=".HEIN 61" connectableBus=".HEIN 61" p="16.041362762451172" q="-5.2616639137268066">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".HEIS 6_site" name="undefined" country="LU">
    <voltageLevel id=".HEIS 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HEIS 61" v="242.32662217606753" angle="-26.877935030798501"/>
      </busBreakerTopology>
      <load id="merged_load_.HEIS 61_1" loadType="UNDEFINED" p0="47.20059871673584" q0="-4.7453250288963318" bus=".HEIS 61" connectableBus=".HEIS 61" p="47.20059871673584" q="-4.7453250288963318"/>
    </voltageLevel>
  </substation>
  <substation id=".HENG 7_site" name="undefined" country="NL">
    <voltageLevel id=".HENG 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HENG 71" v="409.79995676612231" angle="-16.731429511611303"/>
      </busBreakerTopology>
      <load id="merged_load_.HENG 71_1" loadType="UNDEFINED" p0="152.13482666015625" q0="23.011281967163086" bus=".HENG 71" connectableBus=".HENG 71" p="152.13482666015625" q="23.011281967163086"/>
    </voltageLevel>
  </substation>
  <substation id=".HERB 7_site" name="undefined" country="DE">
    <voltageLevel id=".HERB 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HERB 71" v="413.56986360852085" angle="-22.369528627522531"/>
      </busBreakerTopology>
      <load id="merged_load_.HERB 71_1" loadType="UNDEFINED" p0="-75.114618301391602" q0="23.759184837341309" bus=".HERB 71" connectableBus=".HERB 71" p="-75.114618301391602" q="23.759184837341309"/>
    </voltageLevel>
  </substation>
  <substation id=".HERN 7_site" name="undefined" country="ES">
    <voltageLevel id=".HERN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HERN 61" v="225.65703227811238" angle="-8.6634259390124768"/>
      </busBreakerTopology>
      <load id="merged_load_.HERN 61_1" loadType="UNDEFINED" p0="45.900102615356445" q0="-8.0702743530273438" bus=".HERN 61" connectableBus=".HERN 61" p="45.900102615356445" q="-8.0702743530273438"/>
    </voltageLevel>
    <voltageLevel id=".HERN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HERN 71" v="404.45660136154515" angle="-7.8381223291314077"/>
      </busBreakerTopology>
      <load id=".HERN 7 TR 751 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".HERN 71"/>
      <load id=".HERN 7 TR 752 C" loadType="UNDEFINED" p0="133.93099975585938" q0="6.5638866424560547" bus=".HERN 71" connectableBus=".HERN 71" p="133.93099975585938" q="6.5638866424560547">
        <property name="VECTCodeOITransfoDistrib" value="PAS  -Y412"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".HERN AT 765" r="2.9746417999267578" x="38.872493743896484" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".HERN 6" bus1=".HERN 61" connectableBus1=".HERN 61" voltageLevelId2=".HERN 7" bus2=".HERN 71" connectableBus2=".HERN 71" p1="-57.565417761815013" q1="47.863018375298452" p2="57.665301169332736" q2="-46.557746200625843">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0670000314712524"/>
        <step r="0" x="0" g="0" b="0" rho="1.0609999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.0049999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.98400002717971802"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96899998188018799"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".HERR 6_site" name="undefined" country="ES">
    <voltageLevel id=".HERR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HERR 61" v="234.58621021709308" angle="-11.365834319122898"/>
      </busBreakerTopology>
      <load id=".HERR 6 TR 611 C" loadType="UNDEFINED" p0="-0.13935680687427521" q0="-0.47954294085502625" bus=".HERR 61" connectableBus=".HERR 61" p="-0.13935680687427521" q="-0.47954294085502625">
        <property name="VECTCodeOITransfoDistrib" value="PAUDY-Y611"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".HERR 7_site" name="undefined" country="ES">
    <voltageLevel id=".HERR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HERR 71" v="409.40054149922378" angle="-10.824426951673948"/>
      </busBreakerTopology>
      <load id=".HERR 7 TR 751 C" loadType="UNDEFINED" p0="44.430583953857422" q0="50.903953552246094" bus=".HERR 71" connectableBus=".HERR 71" p="44.430583953857422" q="50.903953552246094">
        <property name="VECTCodeOITransfoDistrib" value="PAUDY-Y613"/>
      </load>
      <shunt id=".HERR 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".HERR 71" connectableBus=".HERR 71" q="174.108863885224" voltageRegulatorOn="false"/>
      <shunt id=".HERR 7 REAC.2" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".HERR 71" connectableBus=".HERR 71" q="174.108863885224" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".HOHE 7_site" name="undefined" country="DE">
    <voltageLevel id=".HOHE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HOHE 71" v="416.85501098632812" angle="-24.453644894500439"/>
      </busBreakerTopology>
      <generator id=".HOHET 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-24.394668579101562" bus=".HOHE 71" connectableBus=".HOHE 71" p="24.394668579101562" q="21.291822230277646" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".HORT 7_site" name="undefined" country="BE">
    <voltageLevel id=".HORT 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HORT 71" v="402.67436282798639" angle="-19.356691730854955"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".HOUF 6_site" name="undefined" country="BE">
    <voltageLevel id=".HOUF 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".HOUF 61" v="240.36936597082737" angle="-14.680202655207511"/>
      </busBreakerTopology>
      <load id=".HOUF 6 .CIER 1" loadType="UNDEFINED" p0="-0.014506284147500992" q0="3.3112847805023193" bus=".HOUF 61" connectableBus=".HOUF 61" p="-0.014506284147500992" q="3.3112847805023193">
        <property name="VECTCodeOITransfoDistrib" value="PINT5-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".INTE" country="LU">
    <voltageLevel id=".INTEP3" nominalV="63" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".INTEP31" v="68.821581682588317" angle="-17.851894473819353"/>
      </busBreakerTopology>
      <load id=".INTE3TR31A" loadType="UNDEFINED" p0="7.975560188293457" q0="4.2422146797180176" bus=".INTEP31" connectableBus=".INTEP31" p="7.975560188293457" q="4.2422146797180176">
        <property name="VECTCodeOITransfoDistrib" value="PINT5-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".IRUN" country="ES">
    <voltageLevel id=".IRUNP5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".IRUNP51"/>
      </busBreakerTopology>
      <load id=".IRUN5CONSO" loadType="UNDEFINED" p0="0" q0="0" bus=".IRUNP51" connectableBus=".IRUNP51">
        <property name="VECTCodeOITransfoDistrib" value="PINT5-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".ITXA 7_site" name="undefined" country="ES">
    <voltageLevel id=".ITXA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ITXA 61" v="224.92861575956346" angle="-9.742201221362718"/>
      </busBreakerTopology>
      <load id="merged_load_.ITXA 61_1" loadType="UNDEFINED" p0="300.57382965087891" q0="73.174995422363281" bus=".ITXA 61" connectableBus=".ITXA 61" p="300.57382965087891" q="73.174995422363281"/>
    </voltageLevel>
    <voltageLevel id=".ITXA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".ITXA 71" v="405.96939254075983" angle="-9.0856808850497135"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".ITXA AT 762" r="0.72199994325637817" x="37.877967834472656" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ITXA 6" bus1=".ITXA 61" connectableBus1=".ITXA 61" voltageLevelId2=".ITXA 7" bus2=".ITXA 71" connectableBus2=".ITXA 71" p1="-49.853279035329663" q1="-1.5295003384253505" p2="49.864190905529099" q2="2.1019650039152111">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98500001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.96899998188018799"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".ITXA AT 761" r="2.8157963752746582" x="38.294845581054688" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".ITXA 6" bus1=".ITXA 61" connectableBus1=".ITXA 61" voltageLevelId2=".ITXA 7" bus2=".ITXA 71" connectableBus2=".ITXA 71" p1="-49.196109757923011" q1="1.1645898266488075" p2="49.237535662437381" q2="-0.60119728213521739">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98500001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.96899998188018799"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".JARA 6_site" name="undefined" country="ES">
    <voltageLevel id=".JARA 6" nominalV="225" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".JARA 6_1" name="1" node="4"/>
        <busbarSection id=".JARA 6_2" name="2" node="5"/>
        <switch id=".JARA 6_.JARA 6 .GUEN.1 DJ" name=".JARA 6 .GUEN.1 DJ" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
        <switch id=".JARA 6_.JARA 6 .GUEN.1 SA.1" name=".JARA 6 .GUEN.1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="4"/>
        <switch id=".JARA 6_.JARA 6 COUPL__ DJ" name=".JARA 6 COUPL__ DJ" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id=".JARA 6_.JARA 6 COUPL__ SA.1" name=".JARA 6 COUPL__ SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="4"/>
        <switch id=".JARA 6_.JARA 6 COUPL__ SA.2" name=".JARA 6 COUPL__ SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="5"/>
        <switch id=".JARA 6_.JARA 6 TR611_DCS DJ" name=".JARA 6 TR611_DCS DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="9"/>
        <switch id=".JARA 6_.JARA 6 TR611_DCS SA.1" name=".JARA 6 TR611_DCS SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="4"/>
        <switch id=".JARA 6_.JARA 6 TR612_DCS DJ" name=".JARA 6 TR612_DCS DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="10"/>
        <switch id=".JARA 6_.JARA 6 TR612_DCS SA.2" name=".JARA 6 TR612_DCS SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="10" node2="5"/>
        <switch id=".JARA 6_.JARA 6 Z.AYA.2 DJ" name=".JARA 6 Z.AYA.2 DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="11"/>
        <switch id=".JARA 6_.JARA 6 Z.AYA.2 SA.2" name=".JARA 6 Z.AYA.2 SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="5"/>
        <bus angle="-12.741074099137247" nodes="0,1,4,6,9" v="229.61820847900873"/>
      </nodeBreakerTopology>
      <load id=".JARA 6 TR 611 C" loadType="UNDEFINED" p0="17.547946929931641" q0="-4.5397787094116211" node="1" p="17.547946929931641" q="-4.5397787094116211"/>
    </voltageLevel>
  </substation>
  <substation id=".JUIA 6_site" name="undefined" country="ES">
    <voltageLevel id=".JUIA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".JUIA 61" v="225.44071570340196" angle="0.0017445419316299447"/>
      </busBreakerTopology>
      <load id="merged_load_.JUIA 61_1" loadType="UNDEFINED" p0="267.99481964111328" q0="-7.2997093200683594" bus=".JUIA 61" connectableBus=".JUIA 61" p="267.99481964111328" q="-7.2997093200683594"/>
      <shunt id=".JUIA 6 COND.1" bPerSection="0.0019753086380660534" maximumSectionCount="1" currentSectionCount="0" connectableBus=".JUIA 61" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".JUND 6_site" name="undefined" country="ES">
    <voltageLevel id=".JUND 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".JUND 61" v="227.49123052458211" angle="-10.754472284767688"/>
      </busBreakerTopology>
      <load id=".JUND 6 TR 613 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".JUND 61"/>
      <load id="merged_load_.JUND 61_1" loadType="UNDEFINED" p0="19.512542724609375" q0="-9.6307525634765625" bus=".JUND 61" connectableBus=".JUND 61" p="19.512542724609375" q="-9.6307525634765625"/>
    </voltageLevel>
  </substation>
  <substation id=".JUNE 6_site" name="undefined" country="ES">
    <voltageLevel id=".JUNE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".JUNE 61" v="223.99913374447618" angle="4.5055789057195375"/>
      </busBreakerTopology>
      <load id="merged_load_.JUNE 61_1" loadType="UNDEFINED" p0="-49.271527290344238" q0="8.2140083312988281" bus=".JUNE 61" connectableBus=".JUNE 61" p="-49.271527290344238" q="8.2140083312988281"/>
    </voltageLevel>
  </substation>
  <substation id=".KNAP 7_site" name="undefined" country="DE">
    <voltageLevel id=".KNAP 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".KNAP 71" v="411.54592895507812" angle="-22.916377826486944"/>
      </busBreakerTopology>
      <generator id=".KNAPT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="163.56202697753906" bus=".KNAP 71" connectableBus=".KNAP 71" p="-163.56202697753906" q="49.307647864432511" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".KNAPT 2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="163.56202697753906" bus=".KNAP 71" connectableBus=".KNAP 71" p="-163.56202697753906" q="49.307647864432511" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".KNAP 7 TR 751 C" loadType="UNDEFINED" p0="0" q0="0" bus=".KNAP 71" connectableBus=".KNAP 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="PORT7-Y313"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".KRIM 7_site" name="undefined" country="NL">
    <voltageLevel id=".KRIM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".KRIM 71" v="410.05669073129644" angle="-15.25664133952276"/>
        <bus id=".KRIM 72" v="409.4405610264181" angle="-15.183064423954857"/>
      </busBreakerTopology>
      <load id=".KRIM 7 COND_ 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".KRIM 71"/>
      <load id=".KRIM 7 COND_ 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".KRIM 71"/>
      <load id="merged_load_.KRIM 71_1" loadType="UNDEFINED" p0="256.50971984863281" q0="-52.617317199707031" bus=".KRIM 71" connectableBus=".KRIM 71" p="256.50971984863281" q="-52.617317199707031"/>
      <load id="merged_load_.KRIM 72_1" loadType="UNDEFINED" p0="268.86876106262207" q0="-68.202881120145321" bus=".KRIM 72" connectableBus=".KRIM 72" p="268.86876106262207" q="-68.202881120145321"/>
    </voltageLevel>
  </substation>
  <substation id=".TDKU 6_site" name="undefined" country="DE">
    <voltageLevel id=".KUHM 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".KUHM 61" v="240.75650024414062" angle="-20.249876558046484"/>
        <bus id=".KUHM 62" v="238.62849426269531" angle="-18.704792968089873"/>
      </busBreakerTopology>
      <generator id=".KUHMH/G.5" energySource="OTHER" minP="-80" maxP="92" voltageRegulatorOn="true" targetP="-1" bus=".KUHM 61" connectableBus=".KUHM 61" p="1" q="7.9999168813365031" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-80" minQ="-70" maxQ="70"/>
          <point p="92" minQ="-70" maxQ="70"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".KUHMH/G.6" energySource="OTHER" minP="-80" maxP="92" voltageRegulatorOn="true" targetP="-1" bus=".KUHM 61" connectableBus=".KUHM 61" p="1" q="7.9999168813365031" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-80" minQ="-70" maxQ="70"/>
          <point p="92" minQ="-70" maxQ="70"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".KUHMH/G.7" energySource="OTHER" minP="-80" maxP="92" voltageRegulatorOn="true" targetP="-1" bus=".KUHM 62" connectableBus=".KUHM 62" p="1" q="5.9993977729477592" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-80" minQ="-70" maxQ="70"/>
          <point p="92" minQ="-70" maxQ="70"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".KUHMH/G.8" energySource="OTHER" minP="-80" maxP="92" voltageRegulatorOn="true" targetP="-1" bus=".KUHM 62" connectableBus=".KUHM 62" p="1" q="5.9993977729477592" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-80" minQ="-70" maxQ="70"/>
          <point p="92" minQ="-70" maxQ="70"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".KUHM 6 .SCHW 1" loadType="UNDEFINED" p0="-9.9934921264648438" q0="-4.3274130821228027" bus=".KUHM 61" connectableBus=".KUHM 61" p="-9.9934921264648438" q="-4.3274130821228027"/>
      <load id=".KUHM 6 .SCHW 2" loadType="UNDEFINED" p0="-146.338623046875" q0="-65.269058227539062" bus=".KUHM 62" connectableBus=".KUHM 62" p="-146.338623046875" q="-65.269058227539062">
        <property name="VECTCodeOITransfoDistrib" value="QUEST-Y313"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".KUHM 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".KUHM 71" v="412.54409790039062" angle="-21.339487119415708"/>
        <bus id=".KUHM 72" v="409.88288350001244" angle="-20.966156685120556"/>
      </busBreakerTopology>
      <generator id=".KUHMH/G.1" energySource="OTHER" minP="-460" maxP="500" voltageRegulatorOn="true" targetP="-328.45742797851562" bus=".KUHM 72" connectableBus=".KUHM 72" p="328.45742797851562" q="150" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-460" minQ="-150" maxQ="150"/>
          <point p="500" minQ="-150" maxQ="150"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".KUHMH/G.2" energySource="OTHER" minP="-460" maxP="500" voltageRegulatorOn="true" targetP="-186.34115600585938" bus=".KUHM 71" connectableBus=".KUHM 71" p="186.34115600585938" q="80.680168737917484" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-460" minQ="-150" maxQ="150"/>
          <point p="500" minQ="-150" maxQ="150"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="fict_.KUHM 7_2" loadType="FICTITIOUS" p0="0" q0="100.30135345458984" bus=".KUHM 72" connectableBus=".KUHM 72" p="-0" q="100.30135345458984">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".TDKU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDKU 61" v="237.21282635244177" angle="-21.214549339671038"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".KUHM TR 661" r="0.21500036120414734" x="12.27501106262207" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".TDKU 6" bus1=".TDKU 61" connectableBus1=".TDKU 61" voltageLevelId2=".KUHM 6" bus2=".KUHM 62" connectableBus2=".KUHM 62" p1="-32.101001708921814" q1="71.041232967680116" p2="32.123275432344492" q2="-69.7695597284428">
      <phaseTapChanger lowTapPosition="0" tapPosition="10" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".KUHM TR 661" side="ONE"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0829999446868896" alpha="9.7229995727539062"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0770000219345093" alpha="8.9209995269775391"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0720000267028809" alpha="8.1280002593994141"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0659999847412109" alpha="7.3429999351501465"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0590000152587891" alpha="6.5669999122619629"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0529999732971191" alpha="5.8000001907348633"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0470000505447388" alpha="5.0430002212524414"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0399999618530273" alpha="4.2940001487731934"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.034000039100647" alpha="3.5550000667572021"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0269999504089355" alpha="2.8250000476837158"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0210000276565552" alpha="2.1040000915527344"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0140000581741333" alpha="1.3930000066757202"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1.0069999694824219" alpha="0.69199997186660767"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.99299997091293335" alpha="-0.68199998140335083"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.98600000143051147" alpha="-1.3550000190734863"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.97899997234344482" alpha="-2.0190000534057617"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.97200000286102295" alpha="-2.6730000972747803"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.9649999737739563" alpha="-3.3169999122619629"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.95800000429153442" alpha="-3.9530000686645508"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.95099997520446777" alpha="-4.5780000686645508"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.9440000057220459" alpha="-5.195000171661377"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.93699997663497925" alpha="-5.8020000457763672"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.92900002002716064" alpha="-6.4000000953674316"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.92199999094009399" alpha="-6.9899997711181641"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.91500002145767212" alpha="-7.570000171661377"/>
        <step r="-0.0072287837974727154" x="-0.0072331568226218224" g="0" b="0" rho="0.90799999237060547" alpha="-8.1409997940063477"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".KUHM AT 761" r="0.1940380334854126" x="11.078207969665527" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDKU 6" bus1=".TDKU 61" connectableBus1=".TDKU 61" voltageLevelId2=".KUHM 7" bus2=".KUHM 71" connectableBus2=".KUHM 71" p1="32.101001708922496" q1="-71.041232967651013" p2="-32.094008547258909" q2="71.440493358708409">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".KUPP 6_site" name="undefined" country="DE">
    <voltageLevel id=".KUPP 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".KUPP 61" v="239.23290833652888" angle="-25.955418445435477"/>
        <bus id=".KUPP 62" v="239.51785401192996" angle="-25.950267646073662"/>
      </busBreakerTopology>
      <load id=".KUPP 6 TR 651 C" loadType="UNDEFINED" p0="17.081474304199219" q0="27.709346771240234" bus=".KUPP 61" connectableBus=".KUPP 61" p="17.081474304199219" q="27.709346771240234"/>
      <load id=".KUPP 6 TR 652 C" loadType="UNDEFINED" p0="16.600898742675781" q0="-12.39703369140625" bus=".KUPP 62" connectableBus=".KUPP 62" p="16.600898742675781" q="-12.39703369140625">
        <property name="VECTCodeOITransfoDistrib" value="RABIO-Y411"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".LACC 7_site" name="undefined" country="IT">
    <voltageLevel id=".LACC 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LACC 71" v="404.21441872501333" angle="-27.519972657078984"/>
      </busBreakerTopology>
      <load id="merged_load_.LACC 71_1" loadType="UNDEFINED" p0="259.98780059814453" q0="58.829242706298828" bus=".LACC 71" connectableBus=".LACC 71" p="259.98780059814453" q="58.829242706298828"/>
      <shunt id=".LACC 7 REAC.1" bPerSection="-0.0013919667107984424" maximumSectionCount="1" currentSectionCount="0" connectableBus=".LACC 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
  </substation>
  <substation id=".LADA 7_site" name="undefined" country="ES">
    <voltageLevel id=".LADA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LADA 71" v="410.42737628779798" angle="-12.918331372195649"/>
      </busBreakerTopology>
      <generator id=".LADAT 1" energySource="OTHER" minP="0" maxP="347.70001220703125" voltageRegulatorOn="false" targetP="0" connectableBus=".LADA 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-62.150001525878906" maxQ="112.73999786376953"/>
          <point p="347.70001220703125" minQ="-62.150001525878906" maxQ="112.73999786376953"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.LADA 71_1" loadType="UNDEFINED" p0="94.777904510498047" q0="63.296693801879883" bus=".LADA 71" connectableBus=".LADA 71" p="94.777904510498047" q="63.296693801879883"/>
    </voltageLevel>
  </substation>
  <substation id=".LAGU 6_site" name="undefined" country="ES">
    <voltageLevel id=".LAGU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LAGU 61" v="228.33371568365172" angle="-8.5021319751403031"/>
      </busBreakerTopology>
      <load id=".LAGU 6 .LLAN 1" loadType="UNDEFINED" p0="8.531916618347168" q0="-5.1974997520446777" bus=".LAGU 61" connectableBus=".LAGU 61" p="8.531916618347168" q="-5.1974997520446777"/>
    </voltageLevel>
  </substation>
  <substation id=".LAMB 7_site" name="undefined" country="DE">
    <voltageLevel id=".LAMB 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LAMB 71" v="413.72404875203847" angle="-24.04136042469769"/>
      </busBreakerTopology>
      <load id="merged_load_.LAMB 71_1" loadType="UNDEFINED" p0="168.97095489501953" q0="19.31816577911377" bus=".LAMB 71" connectableBus=".LAMB 71" p="168.97095489501953" q="19.31816577911377"/>
    </voltageLevel>
  </substation>
  <substation id=".TDLA 6_site" name="undefined" country="CH">
    <voltageLevel id=".LAUF 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LAUF 61" v="236.52591297895631" angle="-19.014001868683039"/>
        <bus id=".LAUF 62" v="241.18124235133629" angle="-20.581544469261864"/>
      </busBreakerTopology>
      <load id="fict_.LAUF 6_2.1" loadType="FICTITIOUS" p0="5.0773844718933105" q0="-1.6649736166000366" bus=".LAUF 62" connectableBus=".LAUF 62" p="5.0773844718933105" q="-1.6649736166000366">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="merged_load_.LAUF 61_1" loadType="UNDEFINED" p0="135.60611915588379" q0="250.86907196044922" bus=".LAUF 61" connectableBus=".LAUF 61" p="135.60611915588379" q="250.86907196044922"/>
    </voltageLevel>
    <voltageLevel id=".LAUF 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LAUF 71" v="413.17526917959447" angle="-21.261808617409102"/>
        <bus id=".LAUF 72" v="410.12178263301098" angle="-20.774155074999545"/>
      </busBreakerTopology>
      <load id="fict_.LAUF 7_2.1" loadType="FICTITIOUS" p0="221.919921875" q0="-419.85916137695312" bus=".LAUF 71" connectableBus=".LAUF 71" p="221.919921875" q="-419.85916137695312">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_.LAUF 7_1.1" loadType="FICTITIOUS" p0="323.2542724609375" q0="-179.75129699707031" bus=".LAUF 72" connectableBus=".LAUF 72" p="323.2542724609375" q="-179.75129699707031">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".TDLA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDLA 61" v="246.96154651572618" angle="-21.75271007364362"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".LAUF TR 661" r="0.50000005960464478" x="63.070034027099609" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".LAUF 6" bus1=".LAUF 61" connectableBus1=".LAUF 61" voltageLevelId2=".TDLA 6" bus2=".TDLA 61" connectableBus2=".TDLA 61" p1="38.245184282714078" q1="-38.722830707384105" p2="-38.218706177652926" q2="42.062780493283753">
      <phaseTapChanger lowTapPosition="0" tapPosition="17" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".LAUF TR 661" side="ONE"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99510002136230469" alpha="5.6287999153137207"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99570000171661377" alpha="5.2790999412536621"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99629998207092285" alpha="4.9288997650146484"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.9968000054359436" alpha="4.5784001350402832"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99720001220703125" alpha="4.22760009765625"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99769997596740723" alpha="3.8763999938964844"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99809998273849487" alpha="3.524899959564209"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99839997291564941" alpha="3.1731998920440674"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99870002269744873" alpha="2.821199893951416"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99900001287460327" alpha="2.4690001010894775"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99930000305175781" alpha="2.1166000366210938"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99949997663497925" alpha="1.7640999555587769"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99959999322891235" alpha="1.4113999605178833"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99980002641677856" alpha="1.0586999654769897"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99989998340606689" alpha="0.70579999685287476"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99989998340606689" alpha="0.35289999842643738"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99989998340606689" alpha="-0.35289999842643738"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99989998340606689" alpha="-0.70579999685287476"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99980002641677856" alpha="-1.0586999654769897"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99959999322891235" alpha="-1.4113999605178833"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99949997663497925" alpha="-1.7640999555587769"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99930000305175781" alpha="-2.1166000366210938"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99900001287460327" alpha="-2.4690001010894775"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99870002269744873" alpha="-2.821199893951416"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99839997291564941" alpha="-3.1731998920440674"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99809998273849487" alpha="-3.524899959564209"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99769997596740723" alpha="-3.8763999938964844"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99720001220703125" alpha="-4.22760009765625"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.9968000054359436" alpha="-4.5784001350402832"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99629998207092285" alpha="-4.9288997650146484"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99570000171661377" alpha="-5.2790999412536621"/>
        <step r="-0.0045657153241336346" x="-0.0045665050856769085" g="0" b="0" rho="0.99510002136230469" alpha="-5.6287999153137207"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".LAUF AT 761" r="0.17013970017433167" x="-38.819957733154297" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDLA 6" bus1=".TDLA 61" connectableBus1=".TDLA 61" voltageLevelId2=".LAUF 7" bus2=".LAUF 71" connectableBus2=".LAUF 71" p1="38.218706177653026" q1="-42.062780493274659" p2="-38.215547246025054" q2="41.342022226120207">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1440000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.1319999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="1.1200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="1.1080000400543213"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0839999914169312"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97600001096725464"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".LAVO 7_site" name="undefined" country="CH">
    <voltageLevel id=".LAVO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LAVO 71" v="409.79780328636525" angle="-25.158301345421744"/>
      </busBreakerTopology>
      <load id=".LAVO 7 AT 761 C" loadType="UNDEFINED" p0="-130.79240417480469" q0="-112.44997406005859" bus=".LAVO 71" connectableBus=".LAVO 71" p="-130.79240417480469" q="-112.44997406005859"/>
    </voltageLevel>
  </substation>
  <substation id=".LEIB 7_site" name="undefined" country="CH">
    <voltageLevel id=".LEIB 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LEIB 71" v="410.49963378906244" angle="-20.163083184286332"/>
      </busBreakerTopology>
      <generator id=".LEIBT 1" energySource="OTHER" minP="0" maxP="1200" voltageRegulatorOn="true" targetP="1102.2049560546875" bus=".LEIB 71" connectableBus=".LEIB 71" p="-1102.2049560546875" q="192.45495318780013" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-270" maxQ="270"/>
          <point p="1200" minQ="-270" maxQ="270"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".LELY 7_site" name="undefined" country="NL">
    <voltageLevel id=".LELY 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LELY 71" v="410.8294677734375" angle="-13.013438767762283"/>
      </busBreakerTopology>
      <generator id=".LELYT 1" energySource="OTHER" minP="0" maxP="450" voltageRegulatorOn="true" targetP="434" bus=".LELY 71" connectableBus=".LELY 71" p="-434" q="-2.0000297921542369" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-200" maxQ="200"/>
          <point p="450" minQ="-200" maxQ="200"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.LELY 71_1" loadType="UNDEFINED" p0="199.08512115478516" q0="-108.98127746582031" bus=".LELY 71" connectableBus=".LELY 71" p="199.08512115478516" q="-108.98127746582031"/>
    </voltageLevel>
  </substation>
  <substation id=".LEYN 7_site" name="undefined" country="IT">
    <voltageLevel id=".LEYN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LEYN 61" v="235.33632410162656" angle="-18.375470770279343"/>
      </busBreakerTopology>
      <load id="merged_load_.LEYN 61_1" loadType="UNDEFINED" p0="195.99752807617188" q0="-100.364013671875" bus=".LEYN 61" connectableBus=".LEYN 61" p="195.99752807617188" q="-100.364013671875"/>
    </voltageLevel>
    <voltageLevel id=".LEYN 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LEYN 71" v="404.76933681271493" angle="-18.998469415382967"/>
      </busBreakerTopology>
      <generator id=".AEP T 1" energySource="OTHER" minP="237" maxP="400" voltageRegulatorOn="false" targetP="0" connectableBus=".LEYN 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="237" minQ="-205" maxQ="277.70001220703125"/>
          <point p="400" minQ="-205" maxQ="277.70001220703125"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.LEYN 71_1" loadType="UNDEFINED" p0="-88.123237609863281" q0="40.846433639526367" bus=".LEYN 71" connectableBus=".LEYN 71" p="-88.123237609863281" q="40.846433639526367"/>
    </voltageLevel>
    <twoWindingsTransformer id=".LEYN AT 763" r="0.43320035934448242" x="40.098075866699219" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".LEYN 6" bus1=".LEYN 61" connectableBus1=".LEYN 61" voltageLevelId2=".LEYN 7" bus2=".LEYN 71" connectableBus2=".LEYN 71" p1="45.351238012597484" q1="42.733395724726506" p2="-45.341181864753665" q2="-41.802574241917682">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="0.98400002717971802"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".LILI 7_site" name="undefined" country="CH">
    <voltageLevel id=".LILI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LILI 71" v="404.38716437276673" angle="-23.60852026032245"/>
        <bus id=".LILI 72" v="403.98191418072844" angle="-23.60598656488002"/>
      </busBreakerTopology>
      <load id="merged_load_.LILI 71_1" loadType="UNDEFINED" p0="-1.2802345752716064" q0="3.8682222366333008" bus=".LILI 71" connectableBus=".LILI 71" p="-1.2802345752716064" q="3.8682222366333008"/>
      <load id="merged_load_.LILI 72_1" loadType="UNDEFINED" p0="5.514930248260498" q0="191.46880435943604" bus=".LILI 72" connectableBus=".LILI 72" p="5.514930248260498" q="191.46880435943604"/>
    </voltageLevel>
  </substation>
  <substation id=".LILL 7_site" name="undefined" country="BE">
    <voltageLevel id=".LILL 7" nominalV="380" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".LILL 7_1" name="1" node="5"/>
        <busbarSection id=".LILL 7_2" name="2" node="6"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.1 DJ" name=".LILL 7 .ZAND.1 DJ" kind="BREAKER" retained="true" open="true" node1="0" node2="7"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.1 SA.1" name=".LILL 7 .ZAND.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="5"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.1 SA.2" name=".LILL 7 .ZAND.1 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="6"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.2 DJ" name=".LILL 7 .ZAND.2 DJ" kind="BREAKER" retained="true" open="true" node1="1" node2="8"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.2 SA.1" name=".LILL 7 .ZAND.2 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="5"/>
        <switch id=".LILL 7_.LILL 7 .ZAND.2 SA.2" name=".LILL 7 .ZAND.2 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="6"/>
        <switch id=".LILL 7_.LILL 7 COUPL.1 DJ" name=".LILL 7 COUPL.1 DJ" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
        <switch id=".LILL 7_.LILL 7 COUPL.1 SA.1" name=".LILL 7 COUPL.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="9" node2="5"/>
        <switch id=".LILL 7_.LILL 7 COUPL.1 SA.2" name=".LILL 7 COUPL.1 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="10" node2="6"/>
        <switch id=".LILL 7_.LILL 7 TR751_DCS DJ" name=".LILL 7 TR751_DCS DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="11"/>
        <switch id=".LILL 7_.LILL 7 TR751_DCS SA.1" name=".LILL 7 TR751_DCS SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="5"/>
        <switch id=".LILL 7_.LILL 7 TR751_DCS SA.2" name=".LILL 7 TR751_DCS SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="6"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.1 DJ" name=".LILL 7 Z.LIL.1 DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="12"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.1 SA.1" name=".LILL 7 Z.LIL.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="12" node2="5"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.1 SA.2" name=".LILL 7 Z.LIL.1 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="12" node2="6"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.2 DJ" name=".LILL 7 Z.LIL.2 DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="13"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.2 SA.1" name=".LILL 7 Z.LIL.2 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="13" node2="5"/>
        <switch id=".LILL 7_.LILL 7 Z.LIL.2 SA.2" name=".LILL 7 Z.LIL.2 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="13" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".LIND 6_site" name="undefined" country="CH">
    <voltageLevel id=".LIND 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LIND 61" v="238.88533772058489" angle="-18.473459586376052"/>
      </busBreakerTopology>
      <load id=".LIND 6 TR 612 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".LIND 61">
        <property name="VECTCodeOITransfoDistrib" value="ROUS6-Y413"/>
      </load>
      <load id=".LIND 6 TR 611 C" loadType="UNDEFINED" p0="31.699983596801758" q0="-8.9267234802246094" bus=".LIND 61" connectableBus=".LIND 61" p="31.699983596801758" q="-8.9267234802246094">
        <property name="VECTCodeOITransfoDistrib" value="ROUS6-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".LINT 7_site" name="undefined" country="BE">
    <voltageLevel id=".LINT 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LINT 71" v="407.76377416328006" angle="-17.908025427410134"/>
        <bus id=".LINT 72" v="407.42611544099316" angle="-17.525021490565628"/>
      </busBreakerTopology>
      <load id=".LINT 7 TR 752 C" loadType="UNDEFINED" p0="157.25410461425781" q0="-14.868011474609375" bus=".LINT 71" connectableBus=".LINT 71" p="157.25410461425781" q="-14.868011474609375"/>
      <load id=".LINT 7 TR 751 C" loadType="UNDEFINED" p0="149.06181335449219" q0="-36.372951507568359" bus=".LINT 72" connectableBus=".LINT 72" p="149.06181335449219" q="-36.372951507568359">
        <property name="VECTCodeOITransfoDistrib" value="SAUMU-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".LIXH 7_site" name="undefined" country="BE">
    <voltageLevel id=".LIXH 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LIXH 71" v="410.31437372646974" angle="-16.9624488851275"/>
      </busBreakerTopology>
      <load id="merged_load_.LIXH 71_1" loadType="UNDEFINED" p0="-88.727081298828125" q0="0.18378514051437378" bus=".LIXH 71" connectableBus=".LIXH 71" p="-88.727081298828125" q="0.18378514051437378"/>
    </voltageLevel>
  </substation>
  <substation id=".LLAV 6_site" name="undefined" country="ES">
    <voltageLevel id=".LLAV 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LLAV 61" v="234.21768283187527" angle="5.1594850478771406"/>
      </busBreakerTopology>
      <load id="merged_load_.LLAV 61_1" loadType="UNDEFINED" p0="-89.207440078258514" q0="22.987681865692139" bus=".LLAV 61" connectableBus=".LLAV 61" p="-89.207440078258514" q="22.987681865692139"/>
    </voltageLevel>
  </substation>
  <substation id=".LOGR 6_site" name="undefined" country="ES">
    <voltageLevel id=".LOGR 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LOGR 61" v="227.62510518052935" angle="-7.8146894785695054"/>
      </busBreakerTopology>
      <load id="merged_load_.LOGR 61_1" loadType="UNDEFINED" p0="61.118236541748047" q0="-3.9386727809906006" bus=".LOGR 61" connectableBus=".LOGR 61" p="61.118236541748047" q="-3.9386727809906006"/>
    </voltageLevel>
  </substation>
  <substation id=".LOMB 7_site" name="undefined" country="ES">
    <voltageLevel id=".LOMB 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LOMB 61" v="235.27015420986456" angle="-13.198178802101811"/>
      </busBreakerTopology>
      <load id=".LOMB 6 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".LOMB 61" connectableBus=".LOMB 61" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="SIRMI-Y412"/>
      </load>
    </voltageLevel>
    <voltageLevel id=".LOMB 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LOMB 71" v="409.29517969214157" angle="-13.305034578287437"/>
      </busBreakerTopology>
      <load id="fict_.LOMB 7_1" loadType="FICTITIOUS" p0="197.57414245605469" q0="255.19985961914062" bus=".LOMB 71" connectableBus=".LOMB 71" p="197.57414245605469" q="255.19985961914062">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id=".LOMB AT 762" r="0.43385383486747742" x="26.931728363037109" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".LOMB 6" bus1=".LOMB 61" connectableBus1=".LOMB 61" voltageLevelId2=".LOMB 7" bus2=".LOMB 71" connectableBus2=".LOMB 71" p1="12.244153424450147" q1="35.800476322951909" p2="-12.24048813913376" q2="-35.572951609351549">
      <ratioTapChanger lowTapPosition="0" tapPosition="16" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0210000276565552"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0180000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.0160000324249268"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".LORA 7_site" name="undefined" country="ES">
    <voltageLevel id=".LORA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LORA 71" v="411.2023690968407" angle="-10.300956053842087"/>
      </busBreakerTopology>
      <load id=".LORA 7 TR 751 C" loadType="UNDEFINED" p0="-48.90283203125" q0="8.0760564804077148" bus=".LORA 71" connectableBus=".LORA 71" p="-48.90283203125" q="8.0760564804077148"/>
    </voltageLevel>
  </substation>
  <substation id=".LUDR 7_site" name="undefined" country="ES">
    <voltageLevel id=".LUDR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".LUDR 71" v="443.14277374354612" angle="-13.338675362445096"/>
      </busBreakerTopology>
      <load id=".LUDR 7 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".LUDR 71" connectableBus=".LUDR 71" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="SIRMI-Y417"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".M.RE 7_site" name="undefined" country="ES">
    <voltageLevel id=".M.RE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".M.RE 61" v="227.15080819960068" angle="-6.3474463993767323"/>
      </busBreakerTopology>
      <load id=".M.RE 6 TR 643 C" loadType="UNDEFINED" p0="-1.703211784362793" q0="-8.7285213470458984" bus=".M.RE 61" connectableBus=".M.RE 61" p="-1.703211784362793" q="-8.7285213470458984"/>
    </voltageLevel>
    <voltageLevel id=".M.RE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".M.RE 71" v="406.97116319373265" angle="-4.0063025219636978"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".M.RE AT 762" r="0.28879997134208679" x="27.147188186645508" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".M.RE 6" bus1=".M.RE 61" connectableBus1=".M.RE 61" voltageLevelId2=".M.RE 7" bus2=".M.RE 71" connectableBus2=".M.RE 71" p1="-249.68891453698069" q1="26.014476759930403" p2="249.79815173899686" q2="-15.746182517254056">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1649999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.1510000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.1360000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1069999933242798"/>
        <step r="0" x="0" g="0" b="0" rho="1.093000054359436"/>
        <step r="0" x="0" g="0" b="0" rho="1.0779999494552612"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.96200001239776611"/>
        <step r="0" x="0" g="0" b="0" rho="0.94800001382827759"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MAAS 7_site" name="undefined" country="NL">
    <voltageLevel id=".MAAS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAAS 71" v="409.91494750976562" angle="-18.908011156998388"/>
        <bus id=".MAAS 72" v="409.913330078125" angle="-19.102355946279715"/>
      </busBreakerTopology>
      <generator id=".MAAST 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MAAS 72" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MAAST 2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-6" bus=".MAAS 72" connectableBus=".MAAS 72" p="6" q="-6.0063200894669535" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MAAST 3" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-0" bus=".MAAS 72" connectableBus=".MAAS 72" p="0" q="-6.0063200894669535" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MAAST 4" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="202" bus=".MAAS 71" connectableBus=".MAAS 71" p="-202" q="14.991353916877415" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.MAAS 71_1" loadType="UNDEFINED" p0="296.32315063476562" q0="94.152542114257812" bus=".MAAS 71" connectableBus=".MAAS 71" p="296.32315063476562" q="94.152542114257812"/>
      <load id="merged_load_.MAAS 72_1" loadType="UNDEFINED" p0="262.57472229003906" q0="96.337295532226562" bus=".MAAS 72" connectableBus=".MAAS 72" p="262.57472229003906" q="96.337295532226562"/>
    </voltageLevel>
  </substation>
  <substation id=".MAER 7_site" name="undefined" country="BE">
    <voltageLevel id=".MAER 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAER 71" v="400.18704691749588" angle="-20.407612078481698"/>
      </busBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".MAGA 7_site" name="undefined" country="ES">
    <voltageLevel id=".MAGA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAGA 61" v="228.16958733093691" angle="-2.3245060983953345"/>
        <bus id=".MAGA 62" v="230.81633349229824" angle="3.1285060125106794"/>
      </busBreakerTopology>
      <load id="merged_load_.MAGA 61_1" loadType="UNDEFINED" p0="217.49085998535156" q0="-18.086347579956055" bus=".MAGA 61" connectableBus=".MAGA 61" p="217.49085998535156" q="-18.086347579956055"/>
      <load id="merged_load_.MAGA 62_1" loadType="UNDEFINED" p0="-120.3662109375" q0="100.80910062789917" bus=".MAGA 62" connectableBus=".MAGA 62" p="-120.3662109375" q="100.80910062789917"/>
    </voltageLevel>
    <voltageLevel id=".MAGA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAGA 71" v="404.49231983708" angle="2.5497403351795751"/>
      </busBreakerTopology>
      <shunt id=".MAGA 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" connectableBus=".MAGA 71" q="9999" voltageRegulatorOn="false"/>
    </voltageLevel>
    <twoWindingsTransformer id=".MAGA AT 761" r="0.30685162544250488" x="26.975751876831055" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MAGA 6" bus1=".MAGA 62" connectableBus1=".MAGA 62" voltageLevelId2=".MAGA 7" bus2=".MAGA 71" connectableBus2=".MAGA 71" p1="60.183105468749979" q1="-50.404550313951404" p2="-60.171353025240165" q2="51.437723861148697">
      <ratioTapChanger lowTapPosition="0" tapPosition="16" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1859999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.1759999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.1660000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.156000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.1469999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.1269999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="1.1169999837875366"/>
        <step r="0" x="0" g="0" b="0" rho="1.1080000400543213"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0779999494552612"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.96100002527236938"/>
        <step r="0" x="0" g="0" b="0" rho="0.95099997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90200001001358032"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.88300001621246338"/>
        <step r="0" x="0" g="0" b="0" rho="0.87300002574920654"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".MAGA AT 762" r="0.30685162544250488" x="26.975751876831055" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MAGA 6" bus1=".MAGA 62" connectableBus1=".MAGA 62" voltageLevelId2=".MAGA 7" bus2=".MAGA 71" connectableBus2=".MAGA 71" p1="60.183105468749979" q1="-50.404550313951404" p2="-60.171353025240165" q2="51.437723861148697">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1679999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MAGL 7_site" name="undefined" country="IT">
    <voltageLevel id=".MAGL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAGL 71" v="406.57174682617188" angle="-20.230463014464291"/>
      </busBreakerTopology>
      <generator id=".ENTRT 1" energySource="OTHER" minP="-600" maxP="600" voltageRegulatorOn="true" targetP="-0" bus=".MAGL 71" connectableBus=".MAGL 71" p="0" q="-45.99515524563958" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-600" minQ="-180" maxQ="180"/>
          <point p="600" minQ="-180" maxQ="180"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".ENTRT 2" energySource="OTHER" minP="-660" maxP="660" voltageRegulatorOn="true" targetP="-0" bus=".MAGL 71" connectableBus=".MAGL 71" p="0" q="-45.99515524563958" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-660" minQ="-198" maxQ="198"/>
          <point p="660" minQ="-198" maxQ="198"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.MAGL 71_1" loadType="UNDEFINED" p0="-129.32107162475586" q0="66.330979347229004" bus=".MAGL 71" connectableBus=".MAGL 71" p="-129.32107162475586" q="66.330979347229004"/>
    </voltageLevel>
  </substation>
  <substation id=".MAIA 7_site" name="undefined" country="ES">
    <voltageLevel id=".MAIA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAIA 71" v="408.22075460883173" angle="6.1057398866707517"/>
      </busBreakerTopology>
      <load id=".MAIA 7 TR 751 C" loadType="UNDEFINED" p0="-101.69441223144531" q0="23.993705749511719" bus=".MAIA 71" connectableBus=".MAIA 71" p="-101.69441223144531" q="23.993705749511719"/>
    </voltageLevel>
  </substation>
  <substation id=".MALE 7_site" name="undefined" country="IT">
    <voltageLevel id=".MALE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MALE 71" v="405.63680743215792" angle="-31.29299685664904"/>
      </busBreakerTopology>
      <load id="merged_load_.MALE 71_1" loadType="UNDEFINED" p0="516.4312744140625" q0="23.964982986450195" bus=".MALE 71" connectableBus=".MALE 71" p="516.4312744140625" q="23.964982986450195"/>
    </voltageLevel>
  </substation>
  <substation id=".MANG 6_site" name="undefined" country="ES">
    <voltageLevel id=".MANG 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MANG 61" v="224.132897266236" angle="4.7791206566560014"/>
      </busBreakerTopology>
      <load id="merged_load_.MANG 61_1" loadType="UNDEFINED" p0="1.6122677326202393" q0="10.538251399993896" bus=".MANG 61" connectableBus=".MANG 61" p="1.6122677326202393" q="10.538251399993896"/>
    </voltageLevel>
  </substation>
  <substation id=".MAPR 7_site" name="undefined" country="CH">
    <voltageLevel id=".MAPR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MAPR 71" v="410.80355834960938" angle="-24.03984232831008"/>
      </busBreakerTopology>
      <generator id=".MAPRT 1" energySource="OTHER" minP="-165" maxP="345" voltageRegulatorOn="true" targetP="-34.819583892822266" bus=".MAPR 71" connectableBus=".MAPR 71" p="34.819583892822266" q="13.824772468034098" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-165" minQ="-105" maxQ="105"/>
          <point p="345" minQ="-105" maxQ="105"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".MARC 6_site" name="undefined" country="BE">
    <voltageLevel id=".MARC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MARC 61"/>
      </busBreakerTopology>
      <load id=".MARC 6 TR 631 C" loadType="UNDEFINED" p0="0" q0="0" bus=".MARC 61" connectableBus=".MARC 61"/>
    </voltageLevel>
  </substation>
  <substation id=".MASS 7_site" name="undefined" country="BE">
    <voltageLevel id=".MASS 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MASS 71" v="408.17717427009688" angle="-18.142266240888812"/>
      </busBreakerTopology>
      <load id=".MASS 7 TR 751 C" loadType="UNDEFINED" p0="128.22891235351562" q0="-33.729904174804688" bus=".MASS 71" connectableBus=".MASS 71" p="128.22891235351562" q="-33.729904174804688">
        <property name="VECTCodeOITransfoDistrib" value="SSJAM-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".MATA 6_site" name="undefined" country="ES">
    <voltageLevel id=".MATA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MATA 61" v="233.30644957493689" angle="-12.427913564342926"/>
      </busBreakerTopology>
      <load id="merged_load_.MATA 61_1" loadType="UNDEFINED" p0="18.277900695800781" q0="-40.699965000152588" bus=".MATA 61" connectableBus=".MATA 61" p="18.277900695800781" q="-40.699965000152588"/>
    </voltageLevel>
  </substation>
  <substation id=".MEDI 7_site" name="undefined" country="ES">
    <voltageLevel id=".MEDI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEDI 71" v="407.00693408164165" angle="5.2562328133354148"/>
      </busBreakerTopology>
      <load id=".MEDI 7 TR 742 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".MEDI 71">
        <property name="VECTCodeOITransfoDistrib" value="SSMAI-Y411"/>
      </load>
      <load id="merged_load_.MEDI 71_1" loadType="UNDEFINED" p0="-59.207084655761719" q0="9.7262783050537109" bus=".MEDI 71" connectableBus=".MEDI 71" p="-59.207084655761719" q="9.7262783050537109"/>
    </voltageLevel>
  </substation>
  <substation id=".MEDN 6_site" name="undefined" country="ES">
    <voltageLevel id=".MEDN 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEDN 61" v="225.06675720214844" angle="10.619987626089371"/>
      </busBreakerTopology>
      <generator id=".MEDNT 1" energySource="THERMAL" minP="0" maxP="33.400001525878906" voltageRegulatorOn="true" targetP="15.188935279846191" bus=".MEDN 61" connectableBus=".MEDN 61" p="-15.188935279846191" q="1.3566937094788045" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-10.020000457763672" maxQ="10.020000457763672"/>
          <point p="33.400001525878906" minQ="-10.020000457763672" maxQ="10.020000457763672"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MEDNT 2" energySource="THERMAL" minP="0" maxP="33.400001525878906" voltageRegulatorOn="true" targetP="26.327487945556641" bus=".MEDN 61" connectableBus=".MEDN 61" p="-26.327487945556641" q="1.3566937094788045" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-10.020000457763672" maxQ="10.020000457763672"/>
          <point p="33.400001525878906" minQ="-10.020000457763672" maxQ="10.020000457763672"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".TDME 7_site" name="undefined" country="NL">
    <voltageLevel id=".MEED 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEED 71" v="408.71161249456151" angle="-4.6203553759900391"/>
      </busBreakerTopology>
      <load id="merged_load_.MEED 71_1" loadType="UNDEFINED" p0="-2368.1412963867188" q0="191.49481201171875" bus=".MEED 71" connectableBus=".MEED 71" p="-2368.1412963867188" q="191.49481201171875"/>
    </voltageLevel>
    <voltageLevel id=".TDME 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDME 71" v="391.6802905275747" angle="-0.75328059738499065"/>
        <bus id=".TDME 72" v="393.01465091607224" angle="-2.5742990196556823"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".MEED TR 771" r="0.038807723671197891" x="14.205413818359375" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1=".TDME 7" bus1=".TDME 71" connectableBus1=".TDME 71" voltageLevelId2=".MEED 7" bus2=".MEED 71" connectableBus2=".MEED 71" p1="-625.81524008982319" q1="113.57353135096491" p2="625.91757963335965" q2="-76.112544222405631">
      <phaseTapChanger lowTapPosition="0" tapPosition="19" regulationMode="CURRENT_LIMITER" regulationValue="0" regulating="false">
        <terminalRef id=".MEED TR 771" side="ONE"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="37.194000244140625"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="35.015998840332031"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="32.811000823974609"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="30.580999374389648"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="28.326999664306641"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="26.049999237060547"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="23.753000259399414"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="21.434999465942383"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="19.100000381469727"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="16.749000549316406"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="14.383000373840332"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="12.005000114440918"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="9.6168003082275391"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="7.2199997901916504"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="4.8168997764587402"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="2.4094998836517334"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="0"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-2.4094998836517334"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-4.8168997764587402"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-7.2199997901916504"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-9.6168003082275391"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-12.005000114440918"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-14.383000373840332"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-16.749000549316406"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-19.100000381469727"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-21.434999465942383"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-23.753000259399414"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-26.049999237060547"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-28.326999664306641"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-30.580999374389648"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-32.811000823974609"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-35.015998840332031"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-37.194000244140625"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".MEED TR 772" r="0.038807723671197891" x="14.205413818359375" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1=".TDME 7" bus1=".TDME 72" connectableBus1=".TDME 72" voltageLevelId2=".MEED 7" connectableBus2=".MEED 71" p1="0" q1="-0">
      <phaseTapChanger lowTapPosition="0" tapPosition="15" regulationMode="FIXED_TAP" regulating="false">
        <terminalRef id=".MEED TR 772" side="ONE"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="37.189998626708984"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="35.015998840332031"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="32.811000823974609"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="30.580999374389648"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="28.326999664306641"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="26.049999237060547"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="23.753000259399414"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="21.434999465942383"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="19.100000381469727"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="16.749000549316406"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="14.383000373840332"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="12.005000114440918"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="9.6168003082275391"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="7.2199997901916504"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="4.8168997764587402"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="2.4094998836517334"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="0"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-2.4094998836517334"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-4.8168997764587402"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-7.2199997901916504"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-9.6168003082275391"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-12.005000114440918"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-14.383000373840332"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-16.749000549316406"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-19.100000381469727"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-21.434999465942383"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-23.753000259399414"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-26.049999237060547"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-28.326999664306641"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-30.580999374389648"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-32.811000823974609"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-35.015998840332031"/>
        <step r="10.802641868591309" x="10.802637100219727" g="0" b="0" rho="1.0526000261306763" alpha="-37.194000244140625"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MEER 7_site" name="undefined" country="BE">
    <voltageLevel id=".MEER 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEER 71" v="409.25895349334303" angle="-19.11770852333385"/>
      </busBreakerTopology>
      <load id="merged_load_.MEER 71_1" loadType="UNDEFINED" p0="127.03710174560547" q0="-26.935909271240234" bus=".MEER 71" connectableBus=".MEER 71" p="127.03710174560547" q="-26.935909271240234"/>
    </voltageLevel>
  </substation>
  <substation id=".MEQU 7_site" name="undefined" country="ES">
    <voltageLevel id=".MEQU 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEQU 61" v="225.43321103657817" angle="6.8530340639151879"/>
        <bus id=".MEQU 62" v="221.32255554199219" angle="8.799337034478242"/>
      </busBreakerTopology>
      <generator id=".MEQUT 1" energySource="OTHER" minP="0" maxP="65" voltageRegulatorOn="false" targetP="0" connectableBus=".MEQU 62" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-40" maxQ="40"/>
          <point p="65" minQ="-40" maxQ="40"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MEQUT 2" energySource="OTHER" minP="0" maxP="65" voltageRegulatorOn="true" targetP="65" bus=".MEQU 62" connectableBus=".MEQU 62" p="-65" q="14.199275208527069" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-40" maxQ="40"/>
          <point p="65" minQ="-40" maxQ="40"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MEQUT 3" energySource="OTHER" minP="0" maxP="65" voltageRegulatorOn="false" targetP="0" connectableBus=".MEQU 62" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-40" maxQ="40"/>
          <point p="65" minQ="-40" maxQ="40"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MEQUT 4" energySource="OTHER" minP="0" maxP="65" voltageRegulatorOn="false" targetP="0" connectableBus=".MEQU 62" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-40" maxQ="40"/>
          <point p="65" minQ="-40" maxQ="40"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="fict_.MEQU 6_2.1" loadType="FICTITIOUS" p0="-12.102940559387207" q0="0" bus=".MEQU 62" connectableBus=".MEQU 62" p="-12.102940559387207" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="merged_load_.MEQU 61_1" loadType="UNDEFINED" p0="-0.42766565084457397" q0="3.7279806137084961" bus=".MEQU 61" connectableBus=".MEQU 61" p="-0.42766565084457397" q="3.7279806137084961"/>
    </voltageLevel>
    <voltageLevel id=".MEQU 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MEQU 71" v="408.1936463525555" angle="6.5068624363940319"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".MEQU AT 762" r="0.57759922742843628" x="64.131561279296875" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MEQU 6" bus1=".MEQU 62" connectableBus1=".MEQU 62" voltageLevelId2=".MEQU 7" bus2=".MEQU 71" connectableBus2=".MEQU 71" p1="104.16521829492872" q1="5.8107712176010864" p2="-104.12762301617101" q2="-1.6365204085909681">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1330000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1.1269999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="1.1200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1069999933242798"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.093999981880188"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0160000324249268"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.98400002717971802"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.95099997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93800002336502075"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MER5 7_site" name="undefined" country="IT">
    <voltageLevel id=".MER5 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MER5 71" v="405.65069968487484" angle="-27.413723058117256"/>
      </busBreakerTopology>
      <load id="merged_load_.MER5 71_1" loadType="UNDEFINED" p0="151.48361587524414" q0="35.976585626602173" bus=".MER5 71" connectableBus=".MER5 71" p="151.48361587524414" q="35.976585626602173"/>
    </voltageLevel>
  </substation>
  <substation id=".MERC 7_site" name="undefined" country="BE">
    <voltageLevel id=".MERC 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MERC 71" v="406.95071586306437" angle="-17.159172320764736"/>
      </busBreakerTopology>
      <load id="merged_load_.MERC 71_1" loadType="UNDEFINED" p0="143.24278259277344" q0="67.10089111328125" bus=".MERC 71" connectableBus=".MERC 71" p="143.24278259277344" q="67.10089111328125"/>
    </voltageLevel>
  </substation>
  <substation id=".TDMT 6_site" name="undefined" country="CH">
    <voltageLevel id=".METT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".METT 61" v="241.83430652079494" angle="-21.149032233001158"/>
        <bus id=".METT 62" v="243.0708830879465" angle="-19.794491356667155"/>
      </busBreakerTopology>
      <load id="merged_load_.METT 61_1" loadType="UNDEFINED" p0="139.94454574584961" q0="21.387158870697021" bus=".METT 61" connectableBus=".METT 61" p="139.94454574584961" q="21.387158870697021"/>
      <load id="merged_load_.METT 62_1" loadType="UNDEFINED" p0="101.52568626403809" q0="210.78193473815918" bus=".METT 62" connectableBus=".METT 62" p="101.52568626403809" q="210.78193473815918"/>
    </voltageLevel>
    <voltageLevel id=".METT 7" nominalV="380" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id=".METT 7_1" name="1" node="7"/>
        <busbarSection id=".METT 7_2" name="2" node="8"/>
        <switch id=".METT 7_.METT 7 .BENK.1 DJ" name=".METT 7 .BENK.1 DJ" kind="BREAKER" retained="true" open="false" node1="0" node2="9"/>
        <switch id=".METT 7_.METT 7 .BENK.1 SA.1" name=".METT 7 .BENK.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="9" node2="7"/>
        <switch id=".METT 7_.METT 7 .BENK.1 SA.2" name=".METT 7 .BENK.1 SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="8"/>
        <switch id=".METT 7_.METT 7 .GOSG.1 DJ" name=".METT 7 .GOSG.1 DJ" kind="BREAKER" retained="true" open="true" node1="1" node2="10"/>
        <switch id=".METT 7_.METT 7 .GOSG.1 SA.1" name=".METT 7 .GOSG.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="10" node2="7"/>
        <switch id=".METT 7_.METT 7 .GOSG.1 SA.2" name=".METT 7 .GOSG.1 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="10" node2="8"/>
        <switch id=".METT 7_.METT 7 .GOSG.2 DJ" name=".METT 7 .GOSG.2 DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="11"/>
        <switch id=".METT 7_.METT 7 .GOSG.2 SA.1" name=".METT 7 .GOSG.2 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="7"/>
        <switch id=".METT 7_.METT 7 .GOSG.2 SA.2" name=".METT 7 .GOSG.2 SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="8"/>
        <switch id=".METT 7_.METT 7 .LAVO.1 DJ" name=".METT 7 .LAVO.1 DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="12"/>
        <switch id=".METT 7_.METT 7 .LAVO.1 SA.1" name=".METT 7 .LAVO.1 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="12" node2="7"/>
        <switch id=".METT 7_.METT 7 .LAVO.1 SA.2" name=".METT 7 .LAVO.1 SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="8"/>
        <switch id=".METT 7_.METT 7 COUPL__ DJ" name=".METT 7 COUPL__ DJ" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
        <switch id=".METT 7_.METT 7 COUPL__ SA.1" name=".METT 7 COUPL__ SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="14" node2="7"/>
        <switch id=".METT 7_.METT 7 COUPL__ SA.2" name=".METT 7 COUPL__ SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="13" node2="8"/>
        <switch id=".METT 7_.METT 7 TR753_DCS DJ" name=".METT 7 TR753_DCS DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="15"/>
        <switch id=".METT 7_.METT 7 TR753_DCS SA.1" name=".METT 7 TR753_DCS SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="15" node2="7"/>
        <switch id=".METT 7_.METT 7 TR753_DCS SA.2" name=".METT 7 TR753_DCS SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="15" node2="8"/>
        <switch id=".METT 7_.METT 7 TR754_DCS DJ" name=".METT 7 TR754_DCS DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="16"/>
        <switch id=".METT 7_.METT 7 TR754_DCS SA.1" name=".METT 7 TR754_DCS SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="16" node2="7"/>
        <switch id=".METT 7_.METT 7 TR754_DCS SA.2" name=".METT 7 TR754_DCS SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="8"/>
        <switch id=".METT 7_.METT 7 AT761 DJ" name=".METT 7 AT761 DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="17"/>
        <switch id=".METT 7_.METT 7 AT761 SA.1" name=".METT 7 AT761 SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="7"/>
        <switch id=".METT 7_.METT 7 AT761 SA.2" name=".METT 7 AT761 SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="8"/>
        <bus angle="-22.440910588311873" nodes="0,2,3,5,6,8,9,11,12,16,17" v="403.59925460123316"/>
      </nodeBreakerTopology>
      <load id=".METT 7 TR 754 C" loadType="UNDEFINED" p0="27.21868896484375" q0="-17.678728103637695" node="5" p="27.21868896484375" q="-17.678728103637695"/>
    </voltageLevel>
    <voltageLevel id=".TDMT 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDMT 61" v="228.86805504436782" angle="-24.45625133762886"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".METT TR 661" r="0.28596964478492737" x="-6.4579997062683105" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".METT 6" bus1=".METT 62" connectableBus1=".METT 62" voltageLevelId2=".TDMT 6" bus2=".TDMT 61" connectableBus2=".TDMT 61" p1="-161.90681470414819" q1="-197.74793838936603" p2="162.24770362553039" q2="190.04970663321001">
      <phaseTapChanger lowTapPosition="0" tapPosition="16" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".METT TR 661" side="ONE"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0750000476837158" alpha="8.5810003280639648"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0690000057220459" alpha="7.75"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.062000036239624" alpha="6.9289999008178711"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0559999942779541" alpha="6.1180000305175781"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0490000247955322" alpha="5.3169999122619629"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0420000553131104" alpha="4.5269999504089355"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0360000133514404" alpha="3.7460000514984131"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0290000438690186" alpha="2.9760000705718994"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0219999551773071" alpha="2.2160000801086426"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0140000581741333" alpha="1.4670000076293945"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1.0069999694824219" alpha="0.7279999852180481"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.99299997091293335" alpha="-0.71799999475479126"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.98500001430511475" alpha="-1.4249999523162842"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.9779999852180481" alpha="-2.121999979019165"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.97100001573562622" alpha="-2.8080000877380371"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.96299999952316284" alpha="-3.4830000400543213"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.95599997043609619" alpha="-4.1490001678466797"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.94800001382827759" alpha="-4.8039999008178711"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.94099998474121094" alpha="-5.4489998817443848"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.93300002813339233" alpha="-6.0830001831054688"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.92599999904632568" alpha="-6.7080001831054688"/>
        <step r="-0.0050440053455531597" x="-0.0050430442206561565" g="0" b="0" rho="0.9179999828338623" alpha="-7.3220000267028809"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="1026.2222900390625"/>
      <currentLimits2 permanentLimit="1026.2222900390625"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".METT AT 761" r="0.19219966232776642" x="34.038963317871094" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".TDMT 6" bus1=".TDMT 61" connectableBus1=".TDMT 61" voltageLevelId2=".METT 7" node2="6" p1="-162.24770362553232" q1="-190.04970663321001" p2="162.32803132144628" q2="204.27591005207614">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.159000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.1449999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.1299999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="1.1160000562667847"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.0870000123977661"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.98500001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94199997186660767"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.91299998760223389"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.86900001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.8399999737739563"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MING 7_site" name="undefined" country="ES">
    <voltageLevel id=".MING 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MING 71" v="409.4869330919725" angle="7.7186616302156681"/>
      </busBreakerTopology>
      <load id="merged_load_.MING 71_1" loadType="UNDEFINED" p0="-4.3293843269348145" q0="-4.6691498756408691" bus=".MING 71" connectableBus=".MING 71" p="-4.3293843269348145" q="-4.6691498756408691"/>
    </voltageLevel>
  </substation>
  <substation id=".MIRA 6_site" name="undefined" country="ES">
    <voltageLevel id=".MIRA 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MIRA 61" v="229.1467321877607" angle="-9.7706718165631017"/>
      </busBreakerTopology>
      <load id="merged_load_.MIRA 61_1" loadType="UNDEFINED" p0="-44.181685447692871" q0="5.6283218935132027" bus=".MIRA 61" connectableBus=".MIRA 61" p="-44.181685447692871" q="5.6283218935132027"/>
    </voltageLevel>
  </substation>
  <substation id=".MITT 7_site" name="undefined" country="DE">
    <voltageLevel id=".MITT 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MITT 71" v="410.35281372070307" angle="-20.541507596181276"/>
      </busBreakerTopology>
      <generator id=".MITTT 1" energySource="OTHER" minP="0" maxP="30000" voltageRegulatorOn="true" targetP="0" bus=".MITT 71" connectableBus=".MITT 71" p="-0" q="1.0596068593640666" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-240" maxQ="240"/>
          <point p="30000" minQ="-240" maxQ="240"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.MITT 71_1" loadType="UNDEFINED" p0="146.48497009277344" q0="58.964519500732422" bus=".MITT 71" connectableBus=".MITT 71" p="146.48497009277344" q="58.964519500732422"/>
    </voltageLevel>
  </substation>
  <substation id=".MOMI" country="BE">
    <voltageLevel id=".MOMIP3" nominalV="63" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MOMIP31" v="65.820147791399876" angle="-16.953150939106525"/>
        <bus id=".MOMIP32" v="65.820443327969897" angle="-16.953415082970746"/>
      </busBreakerTopology>
      <load id="merged_load_.MOMIP31_1" loadType="UNDEFINED" p0="0" q0="0" bus=".MOMIP31" connectableBus=".MOMIP31" p="0" q="0"/>
      <load id="merged_load_.MOMIP32_1" loadType="UNDEFINED" p0="0" q0="0" bus=".MOMIP32" connectableBus=".MOMIP32" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".MONC 6_site" name="undefined" country="BE">
    <voltageLevel id=".MONC 5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MONC 51" v="158.341744809376" angle="-18.762631844184014"/>
      </busBreakerTopology>
      <load id="merged_load_.MONC 51_1" loadType="UNDEFINED" p0="-176.88707494735718" q0="5.8837642669677734" bus=".MONC 51" connectableBus=".MONC 51" p="-176.88707494735718" q="5.8837642669677734"/>
    </voltageLevel>
    <voltageLevel id=".MONC 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MONC 61" v="241.26150683129239" angle="-15.208277445881119"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".MONC TR 651" r="0.20999987423419952" x="21.659978866577148" g="0" b="0" ratedU1="150" ratedU2="225" voltageLevelId1=".MONC 5" bus1=".MONC 51" connectableBus1=".MONC 51" voltageLevelId2=".MONC 6" connectableBus2=".MONC 61" p1="0" q1="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0829999446868896"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99299997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86400002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.85100001096725464"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="1150.0">
        <temporaryLimit name="N/A" value="1150"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1150"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MOND 6_site" name="undefined" country="ES">
    <voltageLevel id=".MOND 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MOND 61" v="225.73190064729545" angle="-10.52817980204583"/>
      </busBreakerTopology>
      <load id=".MOND 6 .CONS 1" loadType="UNDEFINED" p0="6.7202486991882324" q0="-3.947873592376709" bus=".MOND 61" connectableBus=".MOND 61" p="6.7202486991882324" q="-3.947873592376709"/>
    </voltageLevel>
  </substation>
  <substation id=".MONT 5_site" name="undefined" country="BE">
    <voltageLevel id=".MONT 5" nominalV="150" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MONT 51" v="157.79875781432668" angle="-19.088940892531934"/>
      </busBreakerTopology>
      <load id=".MONT 5 .CONS 1" loadType="UNDEFINED" p0="56.500991821289062" q0="30.272279739379883" bus=".MONT 51" connectableBus=".MONT 51" p="56.500991821289062" q="30.272279739379883"/>
    </voltageLevel>
  </substation>
  <substation id=".MONZ 6_site" name="undefined" country="ES">
    <voltageLevel id=".MONZ 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MONZ 61" v="223.8421325543072" angle="9.604222609679109"/>
      </busBreakerTopology>
      <load id="merged_load_.MONZ 61_1" loadType="UNDEFINED" p0="0.36898374557495117" q0="20.418995281681418" bus=".MONZ 61" connectableBus=".MONZ 61" p="0.36898374557495117" q="20.418995281681418"/>
    </voltageLevel>
  </substation>
  <substation id=".MORE 7_site" name="undefined" country="ES">
    <voltageLevel id=".MORE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MORE 71" v="409.48760650823186" angle="6.419168780751586"/>
      </busBreakerTopology>
      <load id="merged_load_.MORE 71_1" loadType="UNDEFINED" p0="-18.190547943115234" q0="44.166726112365723" bus=".MORE 71" connectableBus=".MORE 71" p="-18.190547943115234" q="44.166726112365723"/>
    </voltageLevel>
  </substation>
  <substation id=".MORI 6_site" name="undefined" country="IT">
    <voltageLevel id=".MORI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MORI 61" v="231.83856391820206" angle="-25.964281334720479"/>
      </busBreakerTopology>
      <load id="merged_load_.MORI 61_1" loadType="UNDEFINED" p0="106.99596405029297" q0="-12.626373291015625" bus=".MORI 61" connectableBus=".MORI 61" p="106.99596405029297" q="-12.626373291015625"/>
    </voltageLevel>
  </substation>
  <substation id=".MORV 7_site" name="undefined" country="ES">
    <voltageLevel id=".MORV 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MORV 61" v="231.24195650122638" angle="4.1698225352209617"/>
      </busBreakerTopology>
      <load id=".MORV 6 TR 613 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".MORV 61"/>
      <load id="merged_load_.MORV 61_1" loadType="UNDEFINED" p0="-91.403312683105469" q0="40.194072723388672" bus=".MORV 61" connectableBus=".MORV 61" p="-91.403312683105469" q="40.194072723388672"/>
    </voltageLevel>
    <voltageLevel id=".MORV 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MORV 71" v="411.6590576171875" angle="5.7440140193405496"/>
      </busBreakerTopology>
      <generator id=".MORVT 1" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="0" bus=".MORV 71" connectableBus=".MORV 71" p="-0" q="39.882286383217433" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-176" maxQ="281"/>
          <point p="250" minQ="-176" maxQ="281"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MORVT 2" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="236" bus=".MORV 71" connectableBus=".MORV 71" p="-236" q="39.882286383217433" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-202" maxQ="343"/>
          <point p="250" minQ="-202" maxQ="343"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MORVT 3" energySource="OTHER" minP="0" maxP="250" voltageRegulatorOn="true" targetP="-0" bus=".MORV 71" connectableBus=".MORV 71" p="0" q="39.882286383217433" targetV="380">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-176" maxQ="282"/>
          <point p="250" minQ="-176" maxQ="282"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.MORV 71_1" loadType="UNDEFINED" p0="247.90397644042969" q0="-74" bus=".MORV 71" connectableBus=".MORV 71" p="247.90397644042969" q="-74"/>
    </voltageLevel>
    <twoWindingsTransformer id=".MORV AT 761" r="0.30685114860534668" x="27.336713790893555" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MORV 6" connectableBus1=".MORV 61" voltageLevelId2=".MORV 7" bus2=".MORV 71" connectableBus2=".MORV 71" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.1840000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.1679999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.1529999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.1369999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1059999465942383"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.875"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MRCD 6_site" name="undefined" country="ES">
    <voltageLevel id=".MRCD 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MRCD 61" v="227.42238271089803" angle="-10.758249045570354"/>
      </busBreakerTopology>
      <load id=".MRCD 6 TR 612 C" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".MRCD 61"/>
      <load id=".MRCD 6 TR 611 C" loadType="UNDEFINED" p0="21.125011444091797" q0="1.8688269853591919" bus=".MRCD 61" connectableBus=".MRCD 61" p="21.125011444091797" q="1.8688269853591919"/>
    </voltageLevel>
  </substation>
  <substation id=".MTBL 6_site" name="undefined" country="ES">
    <voltageLevel id=".MTBL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MTBL 61" v="223.34962363139121" angle="3.5882863118593331"/>
      </busBreakerTopology>
      <load id="merged_load_.MTBL 61_1" loadType="UNDEFINED" p0="20.136109352111816" q0="5.5631134510040283" bus=".MTBL 61" connectableBus=".MTBL 61" p="20.136109352111816" q="5.5631134510040283"/>
    </voltageLevel>
  </substation>
  <substation id=".MTJO 6_site" name="undefined" country="IT">
    <voltageLevel id=".MTJO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MTJO 61" v="235.55809020996094" angle="-13.069333755700059"/>
      </busBreakerTopology>
      <generator id=".MTJOT 1" energySource="OTHER" minP="0" maxP="50" voltageRegulatorOn="true" targetP="50" bus=".MTJO 61" connectableBus=".MTJO 61" p="-50" q="14.997944179478282" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-15" maxQ="15"/>
          <point p="50" minQ="-15" maxQ="15"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="fict_.MTJO 6_1" loadType="FICTITIOUS" p0="-18.225851058959961" q0="9.6616497039794922" bus=".MTJO 61" connectableBus=".MTJO 61" p="-18.225851058959961" q="9.6616497039794922">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id=".MTRE 7_site" name="undefined" country="ES">
    <voltageLevel id=".MTRE 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MTRE 61" v="234.93963173244651" angle="-13.225276865096953"/>
      </busBreakerTopology>
      <load id=".MTRE 6 CONSO 1" loadType="UNDEFINED" p0="0" q0="0" bus=".MTRE 61" connectableBus=".MTRE 61" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id=".MTRE 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MTRE 71" v="408.6892178460065" angle="-13.288088886847044"/>
      </busBreakerTopology>
      <load id=".MTRE 7 .ANLL 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".MTRE 71"/>
      <shunt id=".MTRE 7 REAC.1" bPerSection="-0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" bus=".MTRE 71" connectableBus=".MTRE 71" q="173.5043695120211" voltageRegulatorOn="false"/>
    </voltageLevel>
    <twoWindingsTransformer id=".MTRE AT 761" r="0.28650730848312378" x="26.383281707763672" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MTRE 6" bus1=".MTRE 61" connectableBus1=".MTRE 61" voltageLevelId2=".MTRE 7" bus2=".MTRE 71" connectableBus2=".MTRE 71" p1="7.3829497788503247" q1="37.037780305244269" p2="-7.3805314579091856" q2="-36.815087060802398">
      <ratioTapChanger lowTapPosition="0" tapPosition="16" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0449999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0379999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.034000039100647"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.031999945640564"/>
        <step r="0" x="0" g="0" b="0" rho="1.0299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0210000276565552"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0180000066757202"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".MTRE AT 762" r="1.3033512830734253" x="54.91412353515625" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".MTRE 6" bus1=".MTRE 61" connectableBus1=".MTRE 61" voltageLevelId2=".MTRE 7" bus2=".MTRE 71" connectableBus2=".MTRE 71" p1="2.8955905863014806" q1="-17.671939680534251" p2="-2.8930588336189516" q2="17.778610058164304">
      <ratioTapChanger lowTapPosition="0" tapPosition="16" loadTapChangingCapabilities="false" regulating="false" targetDeadband="0.0">
        <step r="0" x="0" g="0" b="0" rho="1.0970000028610229"/>
        <step r="0" x="0" g="0" b="0" rho="1.0920000076293945"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0829999446868896"/>
        <step r="0" x="0" g="0" b="0" rho="1.0789999961853027"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0609999895095825"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0470000505447388"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0379999876022339"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.98299998044967651"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96899998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95999997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.95099997520446777"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MTTO 6_site" name="undefined" country="ES">
    <voltageLevel id=".MTTO 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MTTO 61" v="227.92561758170322" angle="3.6305661763006305"/>
      </busBreakerTopology>
      <load id="merged_load_.MTTO 61_1" loadType="UNDEFINED" p0="42.261055946350098" q0="49.894889235496521" bus=".MTTO 61" connectableBus=".MTTO 61" p="42.261055946350098" q="49.894889235496521"/>
    </voltageLevel>
  </substation>
  <substation id=".MUDA 7_site" name="undefined" country="ES">
    <voltageLevel id=".MUDA 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MUDA 71" v="413.67158279352185" angle="-9.8363999651799272"/>
      </busBreakerTopology>
      <load id=".MUDA 7 .CONS 1" loadType="UNDEFINED" p0="744.26123046875" q0="-112.69884490966797" bus=".MUDA 71" connectableBus=".MUDA 71" p="744.26123046875" q="-112.69884490966797"/>
    </voltageLevel>
  </substation>
  <substation id=".MUEL 7_site" name="undefined" country="ES">
    <voltageLevel id=".MUEL 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MUEL 71" v="410.553466796875" angle="8.7819435345375378"/>
      </busBreakerTopology>
      <generator id=".CORTT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="1.4316009283065796" bus=".MUEL 71" connectableBus=".MUEL 71" p="-1.4316009283065796" q="-1.7554472809242725" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".CORTT 2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="1.4316009283065796" bus=".MUEL 71" connectableBus=".MUEL 71" p="-1.4316009283065796" q="-1.7554472809242725" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 1" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 2" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 3" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 4" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 5" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 6" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUELT 7" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="false" targetP="0" connectableBus=".MUEL 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".MUHL 6_site" name="undefined" country="CH">
    <voltageLevel id=".MUHL 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MUHL 61" v="239.90275573730469" angle="-17.382290658026008"/>
      </busBreakerTopology>
      <generator id=".MUHLT 1" energySource="OTHER" minP="0" maxP="200" voltageRegulatorOn="false" targetP="0" connectableBus=".MUHL 61" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-60" maxQ="60"/>
          <point p="200" minQ="-60" maxQ="60"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".MUHLT 2" energySource="OTHER" minP="0" maxP="200" voltageRegulatorOn="true" targetP="-0" bus=".MUHL 61" connectableBus=".MUHL 61" p="0" q="-3.0089756478180334" targetV="225">
        <reactiveCapabilityCurve>
          <point p="0" minQ="-60" maxQ="60"/>
          <point p="200" minQ="-60" maxQ="60"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="merged_load_.MUHL 61_1" loadType="UNDEFINED" p0="282.79114866256714" q0="-45.758968353271484" bus=".MUHL 61" connectableBus=".MUHL 61" p="282.79114866256714" q="-45.758968353271484"/>
    </voltageLevel>
  </substation>
  <substation id=".MUSI 7_site" name="undefined" country="IT">
    <voltageLevel id=".MUSI 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".MUSI 71" v="407.18701171875" angle="-27.297647599146959"/>
      </busBreakerTopology>
      <generator id=".RONCH/G.1" energySource="HYDRO" minP="-280" maxP="280" voltageRegulatorOn="true" targetP="-0" bus=".MUSI 71" connectableBus=".MUSI 71" p="0" q="-4.5161560793888684" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-280" minQ="-252" maxQ="182"/>
          <point p="280" minQ="-252" maxQ="182"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".RONCH/G.3" energySource="HYDRO" minP="-280" maxP="280" voltageRegulatorOn="true" targetP="-0" bus=".MUSI 71" connectableBus=".MUSI 71" p="0" q="-4.5161560793888684" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-280" minQ="-252" maxQ="182"/>
          <point p="280" minQ="-252" maxQ="182"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".RONCH/G.5" energySource="HYDRO" minP="-280" maxP="280" voltageRegulatorOn="false" targetP="0" connectableBus=".MUSI 71" targetQ="0">
        <reactiveCapabilityCurve>
          <point p="-280" minQ="-252" maxQ="182"/>
          <point p="280" minQ="-252" maxQ="182"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".RONCH/G.7" energySource="HYDRO" minP="-280" maxP="280" voltageRegulatorOn="true" targetP="33.147590637207031" bus=".MUSI 71" connectableBus=".MUSI 71" p="-33.147590637207031" q="-4.5161560793888684" targetV="380">
        <reactiveCapabilityCurve>
          <point p="-280" minQ="-252" maxQ="182"/>
          <point p="280" minQ="-252" maxQ="182"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id=".N.DR 7_site" name="undefined" country="CH">
    <voltageLevel id=".N.DR 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".N.DR 71" v="408.70610614513151" angle="-9.7525374605651667"/>
      </busBreakerTopology>
      <load id=".N.DR 7 N.DRH 1" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".N.DR 71"/>
      <load id=".N.DR 7 N.DRH 2" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".N.DR 71"/>
      <load id=".N.DR 7 N.DRH 4" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".N.DR 71"/>
      <load id=".N.DR 7 N.DRH 5" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".N.DR 71"/>
      <load id=".N.DR 7 N.DRH 6" loadType="UNDEFINED" p0="0" q0="0" connectableBus=".N.DR 71"/>
      <load id=".N.DR 7 N.DRH 3" loadType="UNDEFINED" p0="0" q0="-7.5622401237487793" bus=".N.DR 71" connectableBus=".N.DR 71" p="0" q="-7.5622401237487793"/>
    </voltageLevel>
  </substation>
  <substation id=".NAVA" country="FR" tso="RTE">
    <voltageLevel id=".NAVAP3" nominalV="63" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".NAVAP31"/>
      </busBreakerTopology>
      <load id=".NAVA3IE" loadType="UNDEFINED" p0="0" q0="0" bus=".NAVAP31" connectableBus=".NAVAP31"/>
    </voltageLevel>
  </substation>
  <substation id=".NEMO 7_site" name="undefined" country="BE">
    <voltageLevel id=".NEMO 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".NEMO 71" v="397.94600617830793" angle="-20.715702180431006"/>
      </busBreakerTopology>
      <load id=".NEMO 7 .BEGB 1" loadType="UNDEFINED" p0="925.8487548828125" q0="73.667304992675781" bus=".NEMO 71" connectableBus=".NEMO 71" p="925.8487548828125" q="73.667304992675781"/>
    </voltageLevel>
  </substation>
  <substation id=".TDNI 6_site" name="undefined" country="DE">
    <voltageLevel id=".NIED 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".NIED 61" v="241.12059020996094" angle="-24.977941883308311"/>
      </busBreakerTopology>
      <generator id=".VIANH/G.3" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-201" bus=".NIED 61" connectableBus=".NIED 61" p="201" q="22.503481704496153" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".VIANH/G.4" energySource="OTHER" minP="-30000" maxP="30000" voltageRegulatorOn="true" targetP="-0" bus=".NIED 61" connectableBus=".NIED 61" p="0" q="22.503481704496153" targetV="225">
        <reactiveCapabilityCurve>
          <point p="-30000" minQ="-30000" maxQ="30000"/>
          <point p="30000" minQ="-30000" maxQ="30000"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".NIED 6 .WENG 1" loadType="UNDEFINED" p0="4.21826171875" q0="-2.7766432762145996" bus=".NIED 61" connectableBus=".NIED 61" p="4.21826171875" q="-2.7766432762145996"/>
    </voltageLevel>
    <voltageLevel id=".NIED 7" nominalV="380" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".NIED 71" v="415.96837140410952" angle="-23.572270949173273"/>
      </busBreakerTopology>
      <load id=".NIED 7 TR 751 C" loadType="UNDEFINED" p0="28.224918365478516" q0="-6.6890769004821777" bus=".NIED 71" connectableBus=".NIED 71" p="28.224918365478516" q="-6.6890769004821777"/>
    </voltageLevel>
    <voltageLevel id=".TDNI 6" nominalV="225" topologyKind="BUS_BREAKER">
      <busBreakerTopology>
        <bus id=".TDNI 61" v="240.66600553283695" angle="-24.240565416500417"/>
        <bus id=".TDNI 62" v="240.66600553283695" angle="-24.240565416500417"/>
        <bus id=".TDNI 63" v="240.66600553283695" angle="-24.240565416500417"/>
      </busBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".NIED TR 661" r="0.054999824613332748" x="4.1349878311157227" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".NIED 6" bus1=".NIED 61" connectableBus1=".NIED 61" voltageLevelId2=".TDNI 6" bus2=".TDNI 61" connectableBus2=".TDNI 61" p1="-180.22039006388596" q1="30.069545476388157" p2="180.25196832627648" q2="-27.695433695855172">
      <phaseTapChanger lowTapPosition="0" tapPosition="9" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".NIED TR 661" side="ONE"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.93599998950958252" alpha="5.8060002326965332"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.9440000057220459" alpha="5.1989998817443848"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.95099997520446777" alpha="4.5819997787475586"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.95800000429153442" alpha="3.9549999237060547"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.9649999737739563" alpha="3.3199999332427979"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.97200000286102295" alpha="2.6749999523162842"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.97899997234344482" alpha="2.0199999809265137"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.98600000143051147" alpha="1.3559999465942383"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.99299997091293335" alpha="0.68300002813339233"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1" alpha="0"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0069999694824219" alpha="-0.69199997186660767"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0140000581741333" alpha="-1.3949999809265137"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0210000276565552" alpha="-2.1059999465942383"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0269999504089355" alpha="-2.8269999027252197"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.034000039100647" alpha="-3.5569999217987061"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0399999618530273" alpha="-4.2969999313354492"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0470000505447388" alpha="-5.0460000038146973"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.0529999732971191" alpha="-5.804999828338623"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="1.059999942779541" alpha="-6.5720000267028809"/>
      </phaseTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".NIED TR 662" r="0.054999824613332748" x="4.1349878311157227" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1=".NIED 6" bus1=".NIED 61" connectableBus1=".NIED 61" voltageLevelId2=".TDNI 6" bus2=".TDNI 62" connectableBus2=".TDNI 62" p1="-180.22039006388596" q1="30.069545476388157" p2="180.25196832627648" q2="-27.695433695855172">
      <phaseTapChanger lowTapPosition="0" tapPosition="9" regulationMode="CURRENT_LIMITER" regulationValue="9604" regulating="false">
        <terminalRef id=".NIED TR 662" side="ONE"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.93599998950958252" alpha="5.8060002326965332"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.9440000057220459" alpha="5.1989998817443848"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.95099997520446777" alpha="4.5819997787475586"/>
        <step r="-0.0085681956261396408" x="-0.0085681024938821793" g="0" b="0" rho="0.95800000429153442" alpha="3.9549999237060547"/>
