<?xml version='1.0' encoding='UTF-8'?>
<parametersSet xmlns="http://www.rte-france.com/dynawo">
  <!--Solver parameters-->
  <set id="0">
    <par type="BOOL" name="enableSilentZ" value="true"/>
    <par type="DOUBLE" name="fnormtol" value="1e-4"/>
    <par type="DOUBLE" name="fnormtolAlg" value="1e-4"/>
    <par type="DOUBLE" name="fnormtolAlgJ" value="1e-4"/>
    <par type="DOUBLE" name="hMax" value="1"/>
    <par type="DOUBLE" name="hMin" value="1.0E-6"/>
    <par type="DOUBLE" name="initialaddtol" value="0.1"/>
    <par type="DOUBLE" name="initialaddtolAlg" value="0.1"/>
    <par type="DOUBLE" name="initialaddtolAlgJ" value="0.1"/>
    <par type="DOUBLE" name="kReduceStep" value="0.5"/>
    <par type="STRING" name="linearSolverName" value="KLU"/>
    <par type="INT" name="maxNewtonTry" value="10"/>
    <par type="STRING" name="minimumModeChangeTypeForAlgebraicRestoration" value="ALGEBRAIC"/>
    <par type="INT" name="msbset" value="0"/>
    <par type="INT" name="msbsetAlg" value="5"/>
    <par type="INT" name="msbsetAlgJ" value="1"/>
    <par type="INT" name="mxiter" value="15"/>
    <par type="INT" name="mxiterAlg" value="30"/>
    <par type="INT" name="mxiterAlgJ" value="50"/>
    <par type="DOUBLE" name="mxnewtstep" value="100000"/>
    <par type="DOUBLE" name="mxnewtstepAlg" value="100000"/>
    <par type="DOUBLE" name="mxnewtstepAlgJ" value="100000"/>
    <par type="BOOL" name="optimizeAlgebraicResidualsEvaluations" value="true"/>
    <par type="BOOL" name="optimizeReinitAlgebraicResidualsEvaluations" value="true"/>
    <par type="INT" name="printfl" value="0"/>
    <par type="INT" name="printflAlg" value="0"/>
    <par type="INT" name="printflAlgJ" value="0"/>
    <par type="DOUBLE" name="scsteptol" value="1e-4"/>
    <par type="DOUBLE" name="scsteptolAlg" value="1e-4"/>
    <par type="DOUBLE" name="scsteptolAlgJ" value="1e-4"/>
    <par type="BOOL" name="skipNRIfInitialGuessOK" value="true"/>
  </set>
  <!--Network parameters-->
  <set id="1">
    <par type="DOUBLE" name="capacitor_no_reclosing_delay" value="300"/>
    <par type="DOUBLE" name="dangling_line_currentLimit_maxTimeOperation" value="90"/>
    <par type="DOUBLE" name="line_currentLimit_maxTimeOperation" value="90"/>
    <par type="DOUBLE" name="load_Tp" value="90"/>
    <par type="DOUBLE" name="load_Tq" value="90"/>
    <par type="DOUBLE" name="load_alpha" value="1"/>
    <par type="DOUBLE" name="load_alphaLong" value="0"/>
    <par type="DOUBLE" name="load_beta" value="2"/>
    <par type="DOUBLE" name="load_betaLong" value="0"/>
    <par type="BOOL" name="load_isControllable" value="false"/>
    <par type="BOOL" name="load_isRestorative" value="true"/>
    <par type="DOUBLE" name="load_zPMax" value="100"/>
    <par type="DOUBLE" name="load_zQMax" value="100"/>
    <par type="DOUBLE" name="reactance_no_reclosing_delay" value="0"/>
    <par type="DOUBLE" name="transformer_currentLimit_maxTimeOperation" value="90"/>
    <par type="DOUBLE" name="transformer_t1st_HT" value="60"/>
    <par type="DOUBLE" name="transformer_t1st_THT" value="30"/>
    <par type="DOUBLE" name="transformer_tNext_HT" value="10"/>
    <par type="DOUBLE" name="transformer_tNext_THT" value="10"/>
    <par type="DOUBLE" name="transformer_tolV" value="0.014999999700000001"/>
    <par type="DOUBLE" name="generator_alpha" value="1.5"/>
    <par type="DOUBLE" name="generator_beta" value="2.5"/>
    <par type="BOOL" name="generator_isVoltageDependant" value="false"/>
    <par type="BOOL" name="deactivateRootFunctions" value="false"/>
  </set>
  <!--.AGUAT 1 parameters-->
  <set id="2">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="90"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="90"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="130"/>
    <par type="DOUBLE" name="generator_SnTfo" value="130"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="12"/>
    <par type="DOUBLE" name="generator_UNom" value="12"/>
    <par type="DOUBLE" name="generator_UNomHV" value="220"/>
    <par type="DOUBLE" name="generator_UNomLV" value="12"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="90"/>
    <par type="DOUBLE" name="governor_PMin" value="40"/>
    <par type="DOUBLE" name="governor_PNom" value="90"/>
    <par type="DOUBLE" name="transformer_SNom" value="130"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="12"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="220"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="12"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="5.8094084835400004"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AGUAT 2 parameters-->
  <set id="3">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="90"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="90"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="130"/>
    <par type="DOUBLE" name="generator_SnTfo" value="130"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="12"/>
    <par type="DOUBLE" name="generator_UNom" value="12"/>
    <par type="DOUBLE" name="generator_UNomHV" value="220"/>
    <par type="DOUBLE" name="generator_UNomLV" value="12"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="90"/>
    <par type="DOUBLE" name="governor_PMin" value="40"/>
    <par type="DOUBLE" name="governor_PNom" value="90"/>
    <par type="DOUBLE" name="transformer_SNom" value="130"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="12"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="220"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="12"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="5.8094084835400004"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AMORT 1 parameters-->
  <set id="4">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="250"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="252"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="320"/>
    <par type="DOUBLE" name="generator_SnTfo" value="320"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNom" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="252"/>
    <par type="DOUBLE" name="governor_PMin" value="167"/>
    <par type="DOUBLE" name="governor_PNom" value="252"/>
    <par type="DOUBLE" name="transformer_SNom" value="320"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AMORT 2 parameters-->
  <set id="5">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="250"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="252"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="320"/>
    <par type="DOUBLE" name="generator_SnTfo" value="320"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNom" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="252"/>
    <par type="DOUBLE" name="governor_PMin" value="167"/>
    <par type="DOUBLE" name="governor_PNom" value="252"/>
    <par type="DOUBLE" name="transformer_SNom" value="320"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AMORT 3 parameters-->
  <set id="6">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="282"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="282"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="325"/>
    <par type="DOUBLE" name="generator_SnTfo" value="325"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNom" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="282"/>
    <par type="DOUBLE" name="governor_PMin" value="108"/>
    <par type="DOUBLE" name="governor_PNom" value="282"/>
    <par type="DOUBLE" name="transformer_SNom" value="325"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.800000000000001"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.ASCOT 2 parameters-->
  <set id="7">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="996"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="996"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1196"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1196"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="996"/>
    <par type="DOUBLE" name="governor_PMin" value="200"/>
    <par type="DOUBLE" name="governor_PNom" value="996"/>
    <par type="DOUBLE" name="transformer_SNom" value="1196"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AUBAT 1 parameters-->
  <set id="8">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="188"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="188"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="227"/>
    <par type="DOUBLE" name="generator_SnTfo" value="227"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="225"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="188"/>
    <par type="DOUBLE" name="governor_PMin" value="115"/>
    <par type="DOUBLE" name="governor_PNom" value="188"/>
    <par type="DOUBLE" name="transformer_SNom" value="227"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="225"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.AUBAT 2 parameters-->
  <set id="9">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="188"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="188"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="227"/>
    <par type="DOUBLE" name="generator_SnTfo" value="227"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="225"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="188"/>
    <par type="DOUBLE" name="governor_PMin" value="115"/>
    <par type="DOUBLE" name="governor_PNom" value="188"/>
    <par type="DOUBLE" name="transformer_SNom" value="227"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="225"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.BRUTT 1 parameters-->
  <set id="10">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="474"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="474"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="519"/>
    <par type="DOUBLE" name="generator_SnTfo" value="519"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="474"/>
    <par type="DOUBLE" name="governor_PMin" value="-471"/>
    <par type="DOUBLE" name="governor_PNom" value="474"/>
    <par type="DOUBLE" name="transformer_SNom" value="519"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.CHAMT 01 parameters-->
  <set id="11">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="460"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="460"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="539"/>
    <par type="DOUBLE" name="generator_SnTfo" value="539"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="460"/>
    <par type="DOUBLE" name="governor_PMin" value="-460"/>
    <par type="DOUBLE" name="governor_PNom" value="460"/>
    <par type="DOUBLE" name="transformer_SNom" value="539"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.COFRT 1 parameters-->
  <set id="12">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1064"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1064"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1156"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1156"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1064"/>
    <par type="DOUBLE" name="governor_PMin" value="200"/>
    <par type="DOUBLE" name="governor_PNom" value="1064"/>
    <par type="DOUBLE" name="transformer_SNom" value="1156"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.CSJOT 1 parameters-->
  <set id="13">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="393"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="393"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="538"/>
    <par type="DOUBLE" name="generator_SnTfo" value="538"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="393"/>
    <par type="DOUBLE" name="governor_PMin" value="165"/>
    <par type="DOUBLE" name="governor_PNom" value="393"/>
    <par type="DOUBLE" name="transformer_SNom" value="538"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.CSJOT 2 parameters-->
  <set id="14">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="379"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="379"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="558"/>
    <par type="DOUBLE" name="generator_SnTfo" value="558"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="19"/>
    <par type="DOUBLE" name="generator_UNom" value="19"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="19"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="379"/>
    <par type="DOUBLE" name="governor_PMin" value="230"/>
    <par type="DOUBLE" name="governor_PNom" value="379"/>
    <par type="DOUBLE" name="transformer_SNom" value="558"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="19"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="19"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.CSJOT 3 parameters-->
  <set id="15">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="418"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="418"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="517"/>
    <par type="DOUBLE" name="generator_SnTfo" value="517"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="19"/>
    <par type="DOUBLE" name="generator_UNom" value="19"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="19"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="418"/>
    <par type="DOUBLE" name="governor_PMin" value="185"/>
    <par type="DOUBLE" name="governor_PNom" value="418"/>
    <par type="DOUBLE" name="transformer_SNom" value="517"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="19"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="19"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.DOE1T 3 parameters-->
  <set id="16">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1054"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1054"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1330"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1300"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="416.19999999999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.2455"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.2555"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25750000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.7081"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1091"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="1054"/>
    <par type="DOUBLE" name="transformer_SNom" value="1300"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="416.19999999999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="9.8800000000000008"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.34000000000000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2456621775699999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="21.003546248999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.DOE1T 4 parameters-->
  <set id="17">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1054"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1054"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1330"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1300"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="416.19999999999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.2455"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.2555"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25750000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.7081"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1091"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="1054"/>
    <par type="DOUBLE" name="transformer_SNom" value="1300"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="416.19999999999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="9.8800000000000008"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.34000000000000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2456621775699999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="21.003546248999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.GAROT 1 parameters-->
  <set id="18">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="466"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="466"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="575"/>
    <par type="DOUBLE" name="generator_SnTfo" value="575"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="466"/>
    <par type="DOUBLE" name="governor_PMin" value="100"/>
    <par type="DOUBLE" name="governor_PNom" value="466"/>
    <par type="DOUBLE" name="transformer_SNom" value="575"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.HAMBT 1 parameters-->
  <set id="19">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="73"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="73"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="79"/>
    <par type="DOUBLE" name="generator_SnTfo" value="79"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="73"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="73"/>
    <par type="DOUBLE" name="transformer_SNom" value="79"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.HAMBT 3 parameters-->
  <set id="20">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="73"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="75"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="81"/>
    <par type="DOUBLE" name="generator_SnTfo" value="81"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="75"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="75"/>
    <par type="DOUBLE" name="transformer_SNom" value="81"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.KNAPT 1 parameters-->
  <set id="21">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1437"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1437"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1573"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1573"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1437"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="1437"/>
    <par type="DOUBLE" name="transformer_SNom" value="1573"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.LEIBT 1 parameters-->
  <set id="22">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1450"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1450"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1697"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1697"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1450"/>
    <par type="DOUBLE" name="governor_PMin" value="-50"/>
    <par type="DOUBLE" name="governor_PNom" value="1450"/>
    <par type="DOUBLE" name="transformer_SNom" value="1697"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MAPRT 1 parameters-->
  <set id="23">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="363"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="363"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="392"/>
    <par type="DOUBLE" name="generator_SnTfo" value="392"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="363"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="363"/>
    <par type="DOUBLE" name="transformer_SNom" value="392"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MEQUT 2 parameters-->
  <set id="24">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="80"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="80"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="81"/>
    <par type="DOUBLE" name="generator_SnTfo" value="81"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="220"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="80"/>
    <par type="DOUBLE" name="governor_PMin" value="15"/>
    <par type="DOUBLE" name="governor_PNom" value="80"/>
    <par type="DOUBLE" name="transformer_SNom" value="81"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="220"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MITTT 1 parameters-->
  <set id="25">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="750"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="750"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="920"/>
    <par type="DOUBLE" name="generator_SnTfo" value="920"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="750"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="750"/>
    <par type="DOUBLE" name="transformer_SNom" value="920"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MORVT 1 parameters-->
  <set id="26">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="410"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="410"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="496"/>
    <par type="DOUBLE" name="generator_SnTfo" value="496"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="410"/>
    <par type="DOUBLE" name="governor_PMin" value="186"/>
    <par type="DOUBLE" name="governor_PNom" value="410"/>
    <par type="DOUBLE" name="transformer_SNom" value="496"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15.699999999999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MORVT 2 parameters-->
  <set id="27">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="410"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="410"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="536"/>
    <par type="DOUBLE" name="generator_SnTfo" value="536"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="410"/>
    <par type="DOUBLE" name="governor_PMin" value="186"/>
    <par type="DOUBLE" name="governor_PNom" value="410"/>
    <par type="DOUBLE" name="transformer_SNom" value="536"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.MORVT 3 parameters-->
  <set id="28">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="410"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="410"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="500"/>
    <par type="DOUBLE" name="generator_SnTfo" value="500"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="410"/>
    <par type="DOUBLE" name="governor_PMin" value="186"/>
    <par type="DOUBLE" name="governor_PNom" value="410"/>
    <par type="DOUBLE" name="transformer_SNom" value="500"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.RIBAT 2 parameters-->
  <set id="29">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="65"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="65"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="74"/>
    <par type="DOUBLE" name="generator_SnTfo" value="74"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="220"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="65"/>
    <par type="DOUBLE" name="governor_PMin" value="13"/>
    <par type="DOUBLE" name="governor_PNom" value="65"/>
    <par type="DOUBLE" name="transformer_SNom" value="74"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="220"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.ROBLT 2 parameters-->
  <set id="30">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="355"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="355"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="390"/>
    <par type="DOUBLE" name="generator_SnTfo" value="390"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="355"/>
    <par type="DOUBLE" name="governor_PMin" value="208"/>
    <par type="DOUBLE" name="governor_PNom" value="355"/>
    <par type="DOUBLE" name="transformer_SNom" value="390"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.300000000000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.SALLT 1 parameters-->
  <set id="31">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="104"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="104"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="125"/>
    <par type="DOUBLE" name="generator_SnTfo" value="125"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.5"/>
    <par type="DOUBLE" name="generator_UNom" value="15.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="104"/>
    <par type="DOUBLE" name="governor_PMin" value="50"/>
    <par type="DOUBLE" name="governor_PNom" value="104"/>
    <par type="DOUBLE" name="transformer_SNom" value="125"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="17"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.SOTOT 3 parameters-->
  <set id="32">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="346"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="346"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="430"/>
    <par type="DOUBLE" name="generator_SnTfo" value="430"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="346"/>
    <par type="DOUBLE" name="governor_PMin" value="165"/>
    <par type="DOUBLE" name="governor_PNom" value="346"/>
    <par type="DOUBLE" name="transformer_SNom" value="430"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.SOTOT 4 parameters-->
  <set id="33">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="426"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="426"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="553"/>
    <par type="DOUBLE" name="generator_SnTfo" value="553"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="426"/>
    <par type="DOUBLE" name="governor_PMin" value="165"/>
    <par type="DOUBLE" name="governor_PNom" value="426"/>
    <par type="DOUBLE" name="transformer_SNom" value="553"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15.5"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.SOTOT 5 parameters-->
  <set id="34">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="426"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="426"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="529"/>
    <par type="DOUBLE" name="generator_SnTfo" value="529"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="426"/>
    <par type="DOUBLE" name="governor_PMin" value="165"/>
    <par type="DOUBLE" name="governor_PNom" value="426"/>
    <par type="DOUBLE" name="transformer_SNom" value="529"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16.199999999999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.TERUT 2 parameters-->
  <set id="35">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="352"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="352"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="389"/>
    <par type="DOUBLE" name="generator_SnTfo" value="389"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="18"/>
    <par type="DOUBLE" name="generator_UNom" value="18"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="18"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="352"/>
    <par type="DOUBLE" name="governor_PMin" value="170"/>
    <par type="DOUBLE" name="governor_PNom" value="352"/>
    <par type="DOUBLE" name="transformer_SNom" value="389"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="18"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="18"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.300000000000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.TIHAT 2 parameters-->
  <set id="36">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="964"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="964"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1330"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1300"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="415.80000000000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.2455"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.2555"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25750000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.7081"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1001"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="964"/>
    <par type="DOUBLE" name="transformer_SNom" value="1300"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="415.80000000000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="9.75"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.13"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.34000000000000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2456621775699999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="21.003546248999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.TIHAT 3 parameters-->
  <set id="37">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="964"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="964"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1330"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1300"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="415.80000000000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.2455"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.2555"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25750000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.7081"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1001"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="964"/>
    <par type="DOUBLE" name="transformer_SNom" value="1300"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="415.80000000000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="9.75"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.13"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.34000000000000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2456621775699999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="21.003546248999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.VANDT 1 parameters-->
  <set id="38">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71126002099999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1045"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1045"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1196"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1196"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="21"/>
    <par type="DOUBLE" name="generator_UNom" value="21"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="21"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1045"/>
    <par type="DOUBLE" name="governor_PMin" value="200"/>
    <par type="DOUBLE" name="governor_PNom" value="1045"/>
    <par type="DOUBLE" name="transformer_SNom" value="1196"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="21"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="21"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.1951747240400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.570563626499997"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.WEIHT 1 parameters-->
  <set id="39">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="650"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="650"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="850"/>
    <par type="DOUBLE" name="generator_SnTfo" value="850"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="225"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="650"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="650"/>
    <par type="DOUBLE" name="transformer_SNom" value="850"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="225"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.WEIST 1 parameters-->
  <set id="40">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="648"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="648"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="768"/>
    <par type="DOUBLE" name="generator_SnTfo" value="768"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="648"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="648"/>
    <par type="DOUBLE" name="transformer_SNom" value="768"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--.WEIST 2 parameters-->
  <set id="41">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.70999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1282"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1282"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="1753"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1753"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="400"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.25"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.184"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19600000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.25"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="1282"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="1282"/>
    <par type="DOUBLE" name="transformer_SNom" value="1753"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="400"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.9098591549299999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="43.647887323900001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BREUI6AIGLEG2 parameters-->
  <set id="42">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.198"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44980001400000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="51"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="49.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="60"/>
    <par type="DOUBLE" name="generator_SnTfo" value="60"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="12"/>
    <par type="DOUBLE" name="generator_UNom" value="12"/>
    <par type="DOUBLE" name="generator_UNomHV" value="247.000092"/>
    <par type="DOUBLE" name="generator_UNomLV" value="12"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.152"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.28000000000000003"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.55000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="49.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="49.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.047457899787599997"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="60"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="12"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="247.000092"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="12"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="11.0038319"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27480000300000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.74245441433"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="16.407291419100002"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BREUI6AIGLEG4 parameters-->
  <set id="43">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.198"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44980001400000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="51"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="49.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="60"/>
    <par type="DOUBLE" name="generator_SnTfo" value="60"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="12"/>
    <par type="DOUBLE" name="generator_UNom" value="12"/>
    <par type="DOUBLE" name="generator_UNomHV" value="246.000092"/>
    <par type="DOUBLE" name="generator_UNomLV" value="12"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.152"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.28000000000000003"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.55000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="49.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="49.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.047457899787599997"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="60"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="12"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="246.000092"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="12"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="11.0038319"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27480000300000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.73260995745"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="16.407291419100002"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--COGE36AMFART14 parameters-->
  <set id="44">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.035000000000000003"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.022000000499999998"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.3499999999999996"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.68199998100000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="168"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="125"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0025999999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="210"/>
    <par type="DOUBLE" name="generator_SnTfo" value="190"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.76"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.021999999999999999"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.034000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.75"/>
    <par type="DOUBLE" name="generator_UNom" value="15.75"/>
    <par type="DOUBLE" name="generator_UNomHV" value="246.75001499999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.75"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5299999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.25"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.3599999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0.19"/>
    <par type="DOUBLE" name="generator_mq" value="0.19"/>
    <par type="DOUBLE" name="generator_nd" value="6.6699999999999999"/>
    <par type="DOUBLE" name="generator_nq" value="6.6699999999999999"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="128.5"/>
    <par type="DOUBLE" name="governor_PMin" value="3.5"/>
    <par type="DOUBLE" name="governor_PNom" value="125"/>
    <par type="DOUBLE" name="transformer_SNom" value="190"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.75"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="246.75001499999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.75"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.499994299999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.33999928800000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.17000000200000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.8064517365400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--COGE36AMFART15 parameters-->
  <set id="45">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.035000000000000003"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.022000000499999998"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.3499999999999996"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.68199998100000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="168"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="125"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0025999999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="210"/>
    <par type="DOUBLE" name="generator_SnTfo" value="190"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.76"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.021999999999999999"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.034000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="15.75"/>
    <par type="DOUBLE" name="generator_UNom" value="15.75"/>
    <par type="DOUBLE" name="generator_UNomHV" value="246.75001499999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="15.75"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5299999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.25"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.19"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.3599999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0.19"/>
    <par type="DOUBLE" name="generator_mq" value="0.19"/>
    <par type="DOUBLE" name="generator_nd" value="6.6699999999999999"/>
    <par type="DOUBLE" name="generator_nq" value="6.6699999999999999"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="128.5"/>
    <par type="DOUBLE" name="governor_PMin" value="3.5"/>
    <par type="DOUBLE" name="governor_PNom" value="125"/>
    <par type="DOUBLE" name="transformer_SNom" value="190"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="15.75"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="246.75001499999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="15.75"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.499994299999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.33999928800000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.17000000200000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.8064517365400001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ANNIB.TG1 parameters-->
  <set id="46">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.085000000500000006"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.033599999999999998"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.399999999999999"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="36.700000000000003"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="42.899999999999999"/>
    <par type="DOUBLE" name="generator_SnTfo" value="44"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="63"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.0800000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.123"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.13300000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.13500000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.96"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999992800000001"/>
    <par type="DOUBLE" name="governor_PMax" value="45.20000005"/>
    <par type="DOUBLE" name="governor_PMin" value="8.5000000500000006"/>
    <par type="DOUBLE" name="governor_PNom" value="36.700000000000003"/>
    <par type="DOUBLE" name="transformer_SNom" value="44"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="63"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="29"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.64000000000000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="4.1488399999999999"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="84.150999999999996"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.04600004"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.93500001700000002"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ARGEN3GROUPE1 parameters-->
  <set id="47">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="18"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="18"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="19"/>
    <par type="DOUBLE" name="generator_SnTfo" value="20"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNom" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNomHV" value="63"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.22000003"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.30000001199999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.31000001199999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.31200001199999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.670000017"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="18"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="18"/>
    <par type="DOUBLE" name="transformer_SNom" value="20"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="63"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.686406099999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.24460001300000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.8951999818800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="27.60000054"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ARGEN3GROUPE2 parameters-->
  <set id="48">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="18"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="18"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="19"/>
    <par type="DOUBLE" name="generator_SnTfo" value="20"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNom" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNomHV" value="63"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.22000003"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.30000001199999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.31000001199999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.31200001199999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.670000017"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="18"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="18"/>
    <par type="DOUBLE" name="transformer_SNom" value="20"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="63"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="4.6999998099999996"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.686406099999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.24460001300000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.8951999818800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="27.60000054"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ARREN.HG1 parameters-->
  <set id="49">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.69999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="13.5"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="13"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="17"/>
    <par type="DOUBLE" name="generator_SnTfo" value="17"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="150"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10"/>
    <par type="DOUBLE" name="generator_UNom" value="10"/>
    <par type="DOUBLE" name="generator_UNomHV" value="150"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.3999999999999999"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.20999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.21199999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.2000000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="13"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="13"/>
    <par type="DOUBLE" name="transformer_SNom" value="17"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="150"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="150"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.0060000000000000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.10000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.45714285714"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ARREN.HG2 parameters-->
  <set id="50">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.69999999999999996"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="13.5"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="13"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="17"/>
    <par type="DOUBLE" name="generator_SnTfo" value="17"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="150"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10"/>
    <par type="DOUBLE" name="generator_UNom" value="10"/>
    <par type="DOUBLE" name="generator_UNomHV" value="150"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.3999999999999999"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.20999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.21199999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.2000000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="13"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="13"/>
    <par type="DOUBLE" name="transformer_SNom" value="17"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="150"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="150"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.0060000000000000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.10000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.45714285714"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999999999999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--ASTON.HG3 parameters-->
  <set id="51">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.444"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.46195998799999999"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="25"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="26.200000800000002"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="29"/>
    <par type="DOUBLE" name="generator_SnTfo" value="20"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.399999599999999"/>
    <par type="DOUBLE" name="generator_UNom" value="10.4"/>
    <par type="DOUBLE" name="generator_UNomHV" value="234.999954"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.399999599999999"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.93999999999999995"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.31"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.21299999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.54000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="26.200000800000002"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="26.200000800000002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.102062072616"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.9668369131100001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="25.002165209200001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--AUGUE6GROUPE1 parameters-->
  <set id="52">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.9630000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.67900002000000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="69"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="68"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0016000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="86"/>
    <par type="DOUBLE" name="generator_SnTfo" value="84"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.029000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.041000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="11.5"/>
    <par type="DOUBLE" name="generator_UNom" value="11.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="250"/>
    <par type="DOUBLE" name="generator_UNomLV" value="11.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.99"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.152"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.24299999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.17399999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.22800000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.7"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="68"/>
    <par type="DOUBLE" name="governor_PMin" value="1"/>
    <par type="DOUBLE" name="governor_PNom" value="68"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.029221395296499999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.2000000500000001"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.97761412917"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="22.738142817100002"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--AVIG66GROUPE1 parameters-->
  <set id="53">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="0.67500000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.40264999899999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="27"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="27"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0089999999999999993"/>
    <par type="DOUBLE" name="generator_SNom" value="30"/>
    <par type="DOUBLE" name="generator_SnTfo" value="30"/>
    <par type="DOUBLE" name="generator_Tpd0" value="2.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.12"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="230"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0800000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.82999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.12"/>
    <par type="DOUBLE" name="generator_mq" value="0.12"/>
    <par type="DOUBLE" name="generator_nd" value="6.7999999999999998"/>
    <par type="DOUBLE" name="generator_nq" value="6.7999999999999998"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="27"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="27"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1231839523699998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.9201555468"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--AVIG66GROUPE2 parameters-->
  <set id="54">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="0.67500000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.40264999899999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="27"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="27"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0089999999999999993"/>
    <par type="DOUBLE" name="generator_SNom" value="30"/>
    <par type="DOUBLE" name="generator_SnTfo" value="30"/>
    <par type="DOUBLE" name="generator_Tpd0" value="2.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.12"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="230"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0800000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.82999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.12"/>
    <par type="DOUBLE" name="generator_mq" value="0.12"/>
    <par type="DOUBLE" name="generator_nd" value="6.7999999999999998"/>
    <par type="DOUBLE" name="generator_nq" value="6.7999999999999998"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="27"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="27"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1231839523699998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.9201555468"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--AVIG66GROUPE4 parameters-->
  <set id="55">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="0.67500000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.40264999899999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="27"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="27"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0089999999999999993"/>
    <par type="DOUBLE" name="generator_SNom" value="30"/>
    <par type="DOUBLE" name="generator_SnTfo" value="30"/>
    <par type="DOUBLE" name="generator_Tpd0" value="2.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.12"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="230"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0800000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.82999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.12"/>
    <par type="DOUBLE" name="generator_mq" value="0.12"/>
    <par type="DOUBLE" name="generator_nd" value="6.7999999999999998"/>
    <par type="DOUBLE" name="generator_nq" value="6.7999999999999998"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="27"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="27"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1231839523699998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.9201555468"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BANCA3GROUPE2 parameters-->
  <set id="56">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="25.200000800000002"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="25.200000800000002"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="30"/>
    <par type="DOUBLE" name="generator_SnTfo" value="30"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNom" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNomHV" value="67.400000000000006"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.939999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000200000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.18000000199999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.18200000199999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.540000021"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="25.200000800000002"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="25.200000800000002"/>
    <par type="DOUBLE" name="transformer_SNom" value="30"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="67.400000000000006"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.006344800000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.40650001200000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.6169999146"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="23.099999879999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BLAYA7GR1 parameters-->
  <set id="57">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71726000300000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1008"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="910"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035699999999999998"/>
    <par type="DOUBLE" name="generator_SNom" value="1120"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6509999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.0089999999999999"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.219"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.40699999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30099999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.45400000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="947"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="910"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.6199741"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25369957100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.15000000599999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2777513358700001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BLAYA7GR3 parameters-->
  <set id="58">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71726000300000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1008"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="940"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035699999999999998"/>
    <par type="DOUBLE" name="generator_SNom" value="1120"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6509999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.0089999999999999"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.219"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.40699999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30099999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.45400000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="977"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="940"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.6199741"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25369957100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.15000000599999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2777513358700001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BLAYA7GR4 parameters-->
  <set id="59">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.37"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71726000300000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1008"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="910"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035699999999999998"/>
    <par type="DOUBLE" name="generator_SNom" value="1120"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6509999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.0089999999999999"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="400"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.219"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.40699999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30099999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.45400000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="947"/>
    <par type="DOUBLE" name="governor_PMin" value="217"/>
    <par type="DOUBLE" name="governor_PNom" value="910"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="400"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.6199741"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25369957100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.15000000599999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2777513358700001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE1 parameters-->
  <set id="60">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="70"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="70"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="11.299982999999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.321430206"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE2 parameters-->
  <set id="61">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="58"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.40000000600000002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="58"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10.4000111"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.29986000099999999"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE3 parameters-->
  <set id="62">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="70"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="70"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="11.299982999999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.321430206"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE4 parameters-->
  <set id="63">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="58"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.40000000600000002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="58"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10.4000111"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.29986000099999999"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE5 parameters-->
  <set id="64">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="58"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.40000000600000002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="58"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="10.4000111"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.29986000099999999"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOLLH6GROUPE6 parameters-->
  <set id="65">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="4.0030000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.42026999599999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="59.100000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="60"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="63.5"/>
    <par type="DOUBLE" name="generator_SnTfo" value="70"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23999999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_mq" value="0.089999999999999997"/>
    <par type="DOUBLE" name="generator_nd" value="9.3000000000000007"/>
    <par type="DOUBLE" name="generator_nq" value="9.3000000000000007"/>
    <par type="DOUBLE" name="governor_KGover" value="16.666667027799999"/>
    <par type="DOUBLE" name="governor_PMax" value="60"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="60"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.064583208104700002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="70"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="237.29995700000001"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="11.299982999999999"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.321430206"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.78908786846"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="26.054678454800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BOUCH.TG7 parameters-->
  <set id="66">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.089999999999999997"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.0848"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.5800000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="2.0209999999999999"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="590"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="604"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035999999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="694"/>
    <par type="DOUBLE" name="generator_SnTfo" value="680"/>
    <par type="DOUBLE" name="generator_Tpd0" value="8.6999999999999993"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.042999999999999997"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_Tpq0" value="0.68000000000000005"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="405"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.2599999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.29499999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23499999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23499999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.1600000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.029000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.029000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="10.039999999999999"/>
    <par type="DOUBLE" name="generator_nq" value="10.039999999999999"/>
    <par type="DOUBLE" name="governor_KGover" value="25"/>
    <par type="DOUBLE" name="governor_PMax" value="613"/>
    <par type="DOUBLE" name="governor_PMin" value="239"/>
    <par type="DOUBLE" name="governor_PNom" value="604"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="680"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="405"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14.57"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.22000004000000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.029999999999999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2419595818900002"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0750000500000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.92500001200000004"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--DK61  TAV2 parameters-->
  <set id="67">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.1849999999999996"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="2.11299992"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="240.21000000000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="240"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="282.60000000000002"/>
    <par type="DOUBLE" name="generator_SnTfo" value="285"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.8350000000000009"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.043999999999999997"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.066000000000000003"/>
    <par type="DOUBLE" name="generator_Tpq0" value="0.91800000000000004"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="18"/>
    <par type="DOUBLE" name="generator_UNom" value="18"/>
    <par type="DOUBLE" name="generator_UNomHV" value="236"/>
    <par type="DOUBLE" name="generator_UNomLV" value="18"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.2749999999999999"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.16200000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.23499999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.193"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.38700000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.1400000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.079000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.079000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="5.6799999999999997"/>
    <par type="DOUBLE" name="generator_nq" value="5.6799999999999997"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="250"/>
    <par type="DOUBLE" name="governor_PMin" value="54"/>
    <par type="DOUBLE" name="governor_PNom" value="240"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.0700001915200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="60.300004336800001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BRENS1G1 parameters-->
  <set id="68">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="2.835"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.47448000299999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="44.900001500000002"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.8999999999999999"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.029999999999999999"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNom" value="5.7000000000000002"/>
    <par type="DOUBLE" name="generator_UNomHV" value="230"/>
    <par type="DOUBLE" name="generator_UNomLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.1000000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.26000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.33000000000000002"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30499999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.76000000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="11.1111106667"/>
    <par type="DOUBLE" name="governor_PMax" value="44.900001500000002"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="44.900001500000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.82346990438"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="44.258979550699998"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BRENS1G2 parameters-->
  <set id="69">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="2.835"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.47448000299999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="45"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.8999999999999999"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.029999999999999999"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNom" value="5.7000000000000002"/>
    <par type="DOUBLE" name="generator_UNomHV" value="230"/>
    <par type="DOUBLE" name="generator_UNomLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.1000000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.26000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.33000000000000002"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30499999999999999"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.76000000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="11.1111106667"/>
    <par type="DOUBLE" name="governor_PMax" value="45"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="45"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="1.82346990438"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="44.258979550699998"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BREVI6G2 parameters-->
  <set id="70">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.282"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.545220017"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="32"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="32"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="36"/>
    <par type="DOUBLE" name="generator_SnTfo" value="40"/>
    <par type="DOUBLE" name="generator_Tpd0" value="4.0999999999999996"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.38"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.40000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.400002000000001"/>
    <par type="DOUBLE" name="generator_UNom" value="10.300000000000001"/>
    <par type="DOUBLE" name="generator_UNomHV" value="231.75"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.400002000000001"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.3500000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.19700000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.28999999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.40000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.81999999999999995"/>
    <par type="DOUBLE" name="generator_md" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_mq" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_nd" value="5.7999999999999998"/>
    <par type="DOUBLE" name="generator_nq" value="5.7999999999999998"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="32"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="32"/>
    <par type="DOUBLE" name="transformer_SNom" value="40"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.400002000000001"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="231.75"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.400002000000001"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.0005538"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.30015999100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.3092989937800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="54.983308872199999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0900000299999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.93000000699999996"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BRILL3GROUPE1 parameters-->
  <set id="71">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="13.100000400000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="13.100000400000001"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="15.399999599999999"/>
    <par type="DOUBLE" name="generator_SnTfo" value="15.399999599999999"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNom" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNomHV" value="61.399999999999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.3300000400000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.23999999499999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.249999995"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25199999499999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.670000017"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="13.100000400000001"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="13.100000400000001"/>
    <par type="DOUBLE" name="transformer_SNom" value="15.399999599999999"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="61.399999999999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.6014099"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.18834200500000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2454000273000001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="32.700001350000001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BRILL3GROUPE2 parameters-->
  <set id="72">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.5"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="13.100000400000001"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="13.100000400000001"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.002"/>
    <par type="DOUBLE" name="generator_SNom" value="15.399999599999999"/>
    <par type="DOUBLE" name="generator_SnTfo" value="15.399999599999999"/>
    <par type="DOUBLE" name="generator_Tpd0" value="5"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.051999999999999998"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="63"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNom" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_UNomHV" value="61.399999999999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.3300000400000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.23999999499999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.5"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.249999995"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.25199999499999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.670000017"/>
    <par type="DOUBLE" name="generator_md" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.10000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6"/>
    <par type="DOUBLE" name="generator_nq" value="6"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="13.100000400000001"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="13.100000400000001"/>
    <par type="DOUBLE" name="transformer_SNom" value="15.399999599999999"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="63"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="61.399999999999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.300000199999999"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.6014099"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.18834200500000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.2454000273000001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="32.700001350000001"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0800000400000001"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.920000017"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BUGEY7G4 parameters-->
  <set id="73">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.38"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060997199999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="970"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="880"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0034399999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="1078"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6270000000000007"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.006"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.4700000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.21099999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.39250000000000002"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.28899999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.28999999999999998"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.437"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.4700000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="918"/>
    <par type="DOUBLE" name="governor_PMin" value="218"/>
    <par type="DOUBLE" name="governor_PNom" value="880"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.7000113"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.248979956"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.40999999599999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.02001114227"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BUGEY7G5 parameters-->
  <set id="74">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.38"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.16"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="6.2999999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71060997199999998"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="970"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="880"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0034399999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="1078"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6270000000000007"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.006"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.4700000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.21099999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.39250000000000002"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.28899999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.28999999999999998"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.437"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.4700000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="918"/>
    <par type="DOUBLE" name="governor_PMin" value="218"/>
    <par type="DOUBLE" name="governor_PNom" value="880"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.7000113"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.248979956"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.40999999599999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.02001114227"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BVIL77BVIL71 parameters-->
  <set id="75">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0.46999999999999997"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.625"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72624999300000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1485"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1310"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00316"/>
    <par type="DOUBLE" name="generator_SNom" value="1650"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1650"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.041"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.094"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.22"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="415"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25600000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.50900000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35399999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.377"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.60099999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.6200000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="9.2850000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="9.2850000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="1357"/>
    <par type="DOUBLE" name="governor_PMin" value="307"/>
    <par type="DOUBLE" name="governor_PNom" value="1310"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1650"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="415"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15.349993700000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27352049899999997"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.38999998600000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.3197603725899998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BVILX7BVIL72 parameters-->
  <set id="76">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0.46999999999999997"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0.20000000000000001"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.625"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72624999300000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1485"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1310"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00316"/>
    <par type="DOUBLE" name="generator_SNom" value="1650"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1650"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.041"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.094"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.22"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25600000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.50900000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35399999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.377"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.60099999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.6200000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="9.2850000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="9.2850000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="1357"/>
    <par type="DOUBLE" name="governor_PMin" value="307"/>
    <par type="DOUBLE" name="governor_PNom" value="1310"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1650"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="15.349993700000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27352049899999997"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.38999998600000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.3197603725899998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--BXCAI6GROUPE1 parameters-->
  <set id="77">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCAI6GROUPE2 parameters-->
  <set id="78">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCAI6GROUPE3 parameters-->
  <set id="79">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCAI6GROUPE4 parameters-->
  <set id="80">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCAI6GROUPE5 parameters-->
  <set id="81">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCAI6GROUPE6 parameters-->
  <set id="82">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8500000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72611999500000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="34.700000000000003"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="35"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="35"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_UNom" value="4.9000000000000004"/>
    <par type="DOUBLE" name="generator_UNomHV" value="228.00003100000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="4.9000000999999997"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.8400000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.47999999999999998"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.45000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.46000000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="1.1799999999999999"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="35"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="35"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1135625006200001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="30.780037313299999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXCHA1G2 parameters-->
  <set id="83">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.8860000000000001"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44317001099999997"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="32"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="36.900001500000002"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0050000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="35"/>
    <par type="DOUBLE" name="generator_SnTfo" value="33"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.2999999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="236.80000000000001"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.1399999999999999"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.20999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.39000000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.30599999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.31900000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.77000000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_mq" value="0.17000000000000001"/>
    <par type="DOUBLE" name="generator_nd" value="6.5999999999999996"/>
    <par type="DOUBLE" name="generator_nq" value="6.5999999999999996"/>
    <par type="DOUBLE" name="governor_KGover" value="19.999999720000002"/>
    <par type="DOUBLE" name="governor_PMax" value="36.900001500000002"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="36.900001500000002"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.1614729003200002"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="31.477761601099999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--BXMON6GROUPE1 parameters-->
  <set id="84">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="2.0699999999999998"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.499769986"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="20"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="20.299999199999998"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0050000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="22"/>
    <par type="DOUBLE" name="generator_SnTfo" value="22"/>
    <par type="DOUBLE" name="generator_Tpd0" value="3.1000000000000001"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.070000000000000007"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.14000000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_UNom" value="5.7000000000000002"/>
    <par type="DOUBLE" name="generator_UNomHV" value="245.000092"/>
    <par type="DOUBLE" name="generator_UNomLV" value="5.6999998099999996"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.22"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.46999999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.40999999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.67000000000000004"/>
    <par type="DOUBLE" name="generator_md" value="0"/>
    <par type="DOUBLE" name="generator_mq" value="0"/>
    <par type="DOUBLE" name="generator_nd" value="0"/>
    <par type="DOUBLE" name="generator_nq" value="0"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="20.299999199999998"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="20.299999199999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.00024999999399999997"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.16366341767699999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.60000002"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0709527367499998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="27.612703156599999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.10000002"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.939999998"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
  </set>
  <!--C.ME5.TG01 parameters-->
  <set id="85">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.072999999999999995"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.043999999999999997"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.71"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="2.0819999999999999"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="425"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="417"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00080000000000000004"/>
    <par type="DOUBLE" name="generator_SNom" value="500"/>
    <par type="DOUBLE" name="generator_SnTfo" value="491"/>
    <par type="DOUBLE" name="generator_Tpd0" value="7.6740000000000004"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.044999999999999998"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tpq0" value="0.75"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="19"/>
    <par type="DOUBLE" name="generator_UNom" value="19"/>
    <par type="DOUBLE" name="generator_UNomHV" value="235"/>
    <par type="DOUBLE" name="generator_UNomLV" value="19"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.3700000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.26000000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.437"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.34999999999999998"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.63700000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.3300000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.097000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.097000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="6.5"/>
    <par type="DOUBLE" name="generator_nq" value="6.5"/>
    <par type="DOUBLE" name="governor_KGover" value="0"/>
    <par type="DOUBLE" name="governor_PMax" value="424.30000000000001"/>
    <par type="DOUBLE" name="governor_PMin" value="255.30000000000001"/>
    <par type="DOUBLE" name="governor_PNom" value="417"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.3799999999999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="491"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="19"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="235"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="19"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="16.120000000000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.039"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.6941402497600002"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.05"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.90000000000000002"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CRHOH6GROUPE1 parameters-->
  <set id="86">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.645"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44023999600000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="47.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0600000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.16"/>
    <par type="DOUBLE" name="generator_mq" value="0.16"/>
    <par type="DOUBLE" name="generator_nd" value="7.2000000000000002"/>
    <par type="DOUBLE" name="generator_nq" value="7.2000000000000002"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="47.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="47.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.068824720161200004"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="50"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.119997"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.317000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0588767781800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="29.983643273999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CRHOH6GROUPE2 parameters-->
  <set id="87">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.645"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44023999600000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="47.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0600000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.16"/>
    <par type="DOUBLE" name="generator_mq" value="0.16"/>
    <par type="DOUBLE" name="generator_nd" value="7.2000000000000002"/>
    <par type="DOUBLE" name="generator_nq" value="7.2000000000000002"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="47.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="47.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.068824720161200004"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="50"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.119997"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.317000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0588767781800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="29.983643273999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CRHOH6GROUPE3 parameters-->
  <set id="88">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.645"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44023999600000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="47.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0600000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.16"/>
    <par type="DOUBLE" name="generator_mq" value="0.16"/>
    <par type="DOUBLE" name="generator_nd" value="7.2000000000000002"/>
    <par type="DOUBLE" name="generator_nq" value="7.2000000000000002"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="47.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="47.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.068824720161200004"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="50"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.119997"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.317000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0588767781800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="29.983643273999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CRHOH6GROUPE5 parameters-->
  <set id="89">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.645"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44023999600000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="47.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0600000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.16"/>
    <par type="DOUBLE" name="generator_mq" value="0.16"/>
    <par type="DOUBLE" name="generator_nd" value="7.2000000000000002"/>
    <par type="DOUBLE" name="generator_nq" value="7.2000000000000002"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="47.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="47.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.068824720161200004"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="50"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.119997"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.317000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0588767781800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="29.983643273999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CRHOH6GROUPE6 parameters-->
  <set id="90">
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="3.645"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.44023999600000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="45"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="47.5"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0040000000000000001"/>
    <par type="DOUBLE" name="generator_SNom" value="50"/>
    <par type="DOUBLE" name="generator_SnTfo" value="50"/>
    <par type="DOUBLE" name="generator_Tpd0" value="6"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.040000000000000001"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="225"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="generator_UNom" value="10.5"/>
    <par type="DOUBLE" name="generator_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="generator_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="1.0600000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.35999999999999999"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.23000000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="generator_md" value="0.16"/>
    <par type="DOUBLE" name="generator_mq" value="0.16"/>
    <par type="DOUBLE" name="generator_nd" value="7.2000000000000002"/>
    <par type="DOUBLE" name="generator_nq" value="7.2000000000000002"/>
    <par type="DOUBLE" name="governor_KGover" value="22.222221333299998"/>
    <par type="DOUBLE" name="governor_PMax" value="47.5"/>
    <par type="DOUBLE" name="governor_PMin" value="0"/>
    <par type="DOUBLE" name="governor_PNom" value="47.5"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.068824720161200004"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="0.89999997600000003"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="50"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="225"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="242.050003"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="10.5"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="12.119997"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.317000002"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.0001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.84999999999999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="2.0588767781800001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="29.983643273999999"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.89999997600000003"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--C.VIL.TG1 parameters-->
  <set id="91">
    <par type="DOUBLE" name="generator_AlphaPuPNom" value="20"/>
    <par type="DOUBLE" name="generator_LambdaPuSNom" value="0.01"/>
    <par type="DOUBLE" name="generator_QMax" value="35.100000000000001"/>
    <par type="DOUBLE" name="generator_QMin" value="-41"/>
    <par type="DOUBLE" name="generator_T" value="1"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_PMax" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_PMin" origData="IIDM" origName="pMin" type="DOUBLE"/>
    <reference name="generator_PNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_SNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="generator_QDeadBandPu" value="0.0001"/>
    <par type="DOUBLE" name="generator_UDeadBandPu" value="0.0001"/>
  </set>
  <!--CATG17GROUP.1 parameters-->
  <set id="92">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0.25"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.625"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72624999300000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1485"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1300"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00316"/>
    <par type="DOUBLE" name="generator_SNom" value="1650"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1650"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.041"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.094"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.22"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25600000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.50900000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35399999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.377"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.60099999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.6200000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="9.2850000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="9.2850000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="1358"/>
    <par type="DOUBLE" name="governor_PMin" value="318"/>
    <par type="DOUBLE" name="governor_PNom" value="1300"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1650"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14.699999800000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27073034600000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.090000003600000003"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.3232770221600001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CATG37GROUP.3 parameters-->
  <set id="93">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0.25"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.625"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72624999300000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1485"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1300"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00316"/>
    <par type="DOUBLE" name="generator_SNom" value="1650"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1650"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.041"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.094"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.22"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25600000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.50900000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35399999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.377"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.60099999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.6200000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="9.2850000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="9.2850000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="1358"/>
    <par type="DOUBLE" name="governor_PMin" value="318"/>
    <par type="DOUBLE" name="governor_PNom" value="1300"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1650"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14.699999800000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27073034600000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.090000003600000003"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.3232770221600001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CATG47GROUP.4 parameters-->
  <set id="94">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0.57999999999999996"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0.25"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.625"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.72624999300000004"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1485"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="1300"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.00316"/>
    <par type="DOUBLE" name="generator_SNom" value="1650"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1650"/>
    <par type="DOUBLE" name="generator_Tpd0" value="10.041"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.065000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.094"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.22"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="20"/>
    <par type="DOUBLE" name="generator_UNom" value="20"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="20"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.8100000000000001"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.25600000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.50900000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.35399999999999998"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.377"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.60099999999999998"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.6200000000000001"/>
    <par type="DOUBLE" name="generator_md" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_mq" value="0.050000000000000003"/>
    <par type="DOUBLE" name="generator_nd" value="9.2850000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="9.2850000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="1358"/>
    <par type="DOUBLE" name="governor_PMin" value="318"/>
    <par type="DOUBLE" name="governor_PNom" value="1300"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1650"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="20"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="20"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="14.699999800000001"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.27073034600000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.090000003600000003"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.3232770221600001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CHIN27CHIN21 parameters-->
  <set id="95">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.42999999999999999"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.4000000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.62964999700000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1090"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="905"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0027959999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="1211"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="8.0939999999999994"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.5720000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.2200000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.20200000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.38400000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.26400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.26200000000000001"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.39300000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.2200000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.215"/>
    <par type="DOUBLE" name="generator_mq" value="0.215"/>
    <par type="DOUBLE" name="generator_nd" value="6.9950000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="6.9950000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="948"/>
    <par type="DOUBLE" name="governor_PMin" value="223"/>
    <par type="DOUBLE" name="governor_PNom" value="905"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.7000113"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.248979956"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.40999999599999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.0927817541099998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CHIN27CHIN22 parameters-->
  <set id="96">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.42999999999999999"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.4000000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.62964999700000002"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1090"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="905"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0027959999999999999"/>
    <par type="DOUBLE" name="generator_SNom" value="1211"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="8.0939999999999994"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.080000000000000002"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.5720000000000001"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.2200000000000002"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.20200000000000001"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.38400000000000001"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.26400000000000001"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.26200000000000001"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.39300000000000002"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.2200000000000002"/>
    <par type="DOUBLE" name="generator_md" value="0.215"/>
    <par type="DOUBLE" name="generator_mq" value="0.215"/>
    <par type="DOUBLE" name="generator_nd" value="6.9950000000000001"/>
    <par type="DOUBLE" name="generator_nq" value="6.9950000000000001"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="948"/>
    <par type="DOUBLE" name="governor_PMin" value="223"/>
    <par type="DOUBLE" name="governor_PNom" value="905"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000100000005"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.7000113"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.248979956"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.40999999599999998"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.0927817541099998"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CHINX7CHIN23 parameters-->
  <set id="97">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.42999999999999999"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.4000000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71726000300000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1008"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="905"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035699999999999998"/>
    <par type="DOUBLE" name="generator_SNom" value="1120"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6509999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.0089999999999999"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.219"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.40699999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30099999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.45400000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="948"/>
    <par type="DOUBLE" name="governor_PMin" value="223"/>
    <par type="DOUBLE" name="governor_PNom" value="905"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.6199741"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25369957100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.15000000599999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2777513358700001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CHINX7CHIN24 parameters-->
  <set id="98">
    <par type="DOUBLE" name="auxHV_P0Pu" value="0"/>
    <par type="DOUBLE" name="auxHV_Q0Pu" value="0"/>
    <par type="DOUBLE" name="auxLV_P0Pu" value="0.42999999999999999"/>
    <par type="DOUBLE" name="auxLV_Q0Pu" value="0.17999999999999999"/>
    <par type="DOUBLE" name="generator_DPu" value="0"/>
    <par type="INT" name="generator_ExcitationPu" value="1"/>
    <par name="generator_UseApproximation" type="BOOL" value="true"/>
    <par type="DOUBLE" name="generator_H" value="5.4000000000000004"/>
    <par type="DOUBLE" name="generator_MdPuEfd" value="0.71726000300000003"/>
    <par type="DOUBLE" name="generator_PNomAlt" value="1008"/>
    <par type="DOUBLE" name="generator_PNomTurb" value="905"/>
    <par type="DOUBLE" name="generator_RTfPu" value="0"/>
    <par type="DOUBLE" name="generator_RaPu" value="0.0035699999999999998"/>
    <par type="DOUBLE" name="generator_SNom" value="1120"/>
    <par type="DOUBLE" name="generator_SnTfo" value="1080"/>
    <par type="DOUBLE" name="generator_Tpd0" value="9.6509999999999998"/>
    <par type="DOUBLE" name="generator_Tppd0" value="0.058000000000000003"/>
    <par type="DOUBLE" name="generator_Tppq0" value="0.059999999999999998"/>
    <par type="DOUBLE" name="generator_Tpq0" value="1.0089999999999999"/>
    <par type="DOUBLE" name="generator_UBaseHV" value="380"/>
    <par type="DOUBLE" name="generator_UBaseLV" value="24"/>
    <par type="DOUBLE" name="generator_UNom" value="24"/>
    <par type="DOUBLE" name="generator_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="generator_UNomLV" value="24"/>
    <par type="DOUBLE" name="generator_XTfPu" value="0"/>
    <par type="DOUBLE" name="generator_XdPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_XlPu" value="0.219"/>
    <par type="DOUBLE" name="generator_XpdPu" value="0.40699999999999997"/>
    <par type="DOUBLE" name="generator_XppdPu" value="0.29999999999999999"/>
    <par type="DOUBLE" name="generator_XppqPu" value="0.30099999999999999"/>
    <par type="DOUBLE" name="generator_XpqPu" value="0.45400000000000001"/>
    <par type="DOUBLE" name="generator_XqPu" value="2.5699999999999998"/>
    <par type="DOUBLE" name="generator_md" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_mq" value="0.084000000000000005"/>
    <par type="DOUBLE" name="generator_nd" value="5.5700000000000003"/>
    <par type="DOUBLE" name="generator_nq" value="5.5700000000000003"/>
    <par type="DOUBLE" name="governor_KGover" value="25.000000562499999"/>
    <par type="DOUBLE" name="governor_PMax" value="948"/>
    <par type="DOUBLE" name="governor_PMin" value="223"/>
    <par type="DOUBLE" name="governor_PNom" value="905"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_DerURefMaxPu" value="0.000200000009"/>
    <par type="BOOL" name="reactivePowerControlLoop_GroupParticipating0" value="true"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QDeadBand" value="0.019999999599999999"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_QrPu" value="1.39999998"/>
    <par type="DOUBLE" name="reactivePowerControlLoop_TiQ" value="150"/>
    <par type="DOUBLE" name="transformer_SNom" value="1080"/>
    <par type="DOUBLE" name="transformer_UBaseHV" value="380"/>
    <par type="DOUBLE" name="transformer_UBaseLV" value="24"/>
    <par type="DOUBLE" name="transformer_UNomHV" value="414.99984699999999"/>
    <par type="DOUBLE" name="transformer_UNomLV" value="24"/>
    <par type="DOUBLE" name="transformer_ZShortCircuit" value="13.6199741"/>
    <par type="DOUBLE" name="transformer_copperLosses" value="0.25369957100000001"/>
    <par type="DOUBLE" name="transformer_iMagnetizing" value="0.15000000599999999"/>
    <par type="DOUBLE" name="underVoltageAutomaton_UMinPu" value="0.89000000000000001"/>
    <par type="DOUBLE" name="underVoltageAutomaton_tLagAction" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMaxPu" value="3.2777513358700001"/>
    <par type="DOUBLE" name="voltageRegulator_EfdMinPu" value="0"/>
    <par type="DOUBLE" name="voltageRegulator_Gain" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMax" value="4"/>
    <par type="DOUBLE" name="voltageRegulator_LagEfdMin" value="10"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMaxPu" value="1.0499999499999999"/>
    <par type="DOUBLE" name="voltageRegulator_UsRefMinPu" value="0.94999998799999996"/>
    <par type="DOUBLE" name="voltageRegulator_tIntegral" value="5"/>
    <reference name="transformer_P10Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="transformer_Q10Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="transformer_U10Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="transformer_U1Phase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="transformer_GPu" value="0.0"/>
  </set>
  <!--CONST.TG1 parameters-->
  <set id="99">
    <par type="DOUBLE" name="generator_AlphaPuPNom" value="20"/>
    <par type="DOUBLE" name="generator_LambdaPuSNom" value="0.65000000000000002"/>
    <par type="DOUBLE" name="generator_QMax" value="2.7599999999999998"/>
    <par type="DOUBLE" name="generator_QMin" value="-3.2200000000000002"/>
    <par type="DOUBLE" name="generator_T" value="1"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_PMax" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_PMin" origData="IIDM" origName="pMin" type="DOUBLE"/>
    <reference name="generator_PNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_SNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="generator_QDeadBandPu" value="0.0001"/>
    <par type="DOUBLE" name="generator_UDeadBandPu" value="0.0001"/>
  </set>
  <!--CONST.TG2 parameters-->
  <set id="100">
    <par type="DOUBLE" name="generator_AlphaPuPNom" value="20"/>
    <par type="DOUBLE" name="generator_LambdaPuSNom" value="0.65000000000000002"/>
    <par type="DOUBLE" name="generator_QMax" value="2.7599999999999998"/>
    <par type="DOUBLE" name="generator_QMin" value="-3.2200000000000002"/>
    <par type="DOUBLE" name="generator_T" value="1"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_PMax" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_PMin" origData="IIDM" origName="pMin" type="DOUBLE"/>
    <reference name="generator_PNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_SNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="generator_QDeadBandPu" value="0.0001"/>
    <par type="DOUBLE" name="generator_UDeadBandPu" value="0.0001"/>
  </set>
  <!--CONST.TG3 parameters-->
  <set id="101">
    <par type="DOUBLE" name="generator_AlphaPuPNom" value="20"/>
    <par type="DOUBLE" name="generator_LambdaPuSNom" value="0.65000000000000002"/>
    <par type="DOUBLE" name="generator_QMax" value="2.7599999999999998"/>
    <par type="DOUBLE" name="generator_QMin" value="-3.2200000000000002"/>
    <par type="DOUBLE" name="generator_T" value="1"/>
    <reference name="generator_P0Pu" origData="IIDM" origName="p_pu" type="DOUBLE"/>
    <reference name="generator_PMax" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_PMin" origData="IIDM" origName="pMin" type="DOUBLE"/>
    <reference name="generator_PNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_Q0Pu" origData="IIDM" origName="q_pu" type="DOUBLE"/>
    <reference name="generator_SNom" origData="IIDM" origName="pMax" type="DOUBLE"/>
    <reference name="generator_U0Pu" origData="IIDM" origName="v_pu" type="DOUBLE"/>
    <reference name="generator_UPhase0" origData="IIDM" origName="angle_pu" type="DOUBLE"/>
    <par type="DOUBLE" name="generator_QDeadBandPu" value="0.0001"/>
    <par type="DOUBLE" name="generator_UDeadBandPu" value="0.0001"/>
  </set>
  <!--CONST.TG4 parameters-->
  <set id="102">
    <par type="DOUBLE" name="generator_AlphaPuPNom" value="20"/>
    <par type="DOUBLE" name="generator_LambdaPuSNom" value="0.65000000000000002"/>
    <par type="DOUBLE" name="generator_QMax" value="2.7599999999999998"/>
    <par type="DOUBLE" name="generator_QMin" value="-3.2200000000000002"/>
    <par type="DOUBLE" name="generator_T" value="1"/>
