within MyNordic;

/*
* Copyright (c) 2022, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model FullDynamicModel "Nordic test grid with buses, lines, shunts, loads, transformers and generators"
  extends MyNordic.NetworkWithAlphaBetaLoads;
//  extends Dynawo.Examples.Nordic.Grid.BaseClasses.NetworkWithPQLoads;

  record GeneratorSynchronousExt3W_INITparams
    parameter Dynawo.Types.PerUnit RaPu;
    parameter Dynawo.Types.PerUnit XlPu;
    parameter Dynawo.Types.PerUnit XdPu;
    parameter Dynawo.Types.PerUnit XpdPu;
    parameter Dynawo.Types.PerUnit XppdPu;
    parameter Dynawo.Types.PerUnit XqPu;
    parameter Dynawo.Types.PerUnit XppqPu;
    parameter Dynawo.Types.Time Tpd0;
    parameter Dynawo.Types.Time Tppd0;
    parameter Dynawo.Types.Time Tppq0;
    parameter Dynawo.Types.PerUnit MdPuEfd;
    parameter Boolean UseApproximation;
  end GeneratorSynchronousExt3W_INITparams;

  record GeneratorSynchronousExt4W_INITparams
    parameter Dynawo.Types.PerUnit RaPu;
    parameter Dynawo.Types.PerUnit XlPu;
    parameter Dynawo.Types.PerUnit XdPu;
    parameter Dynawo.Types.PerUnit XpdPu;
    parameter Dynawo.Types.PerUnit XppdPu;
    parameter Dynawo.Types.PerUnit XqPu;
    parameter Dynawo.Types.PerUnit XpqPu;
    parameter Dynawo.Types.PerUnit XppqPu;
    parameter Dynawo.Types.Time Tpd0;
    parameter Dynawo.Types.Time Tpq0;
    parameter Dynawo.Types.Time Tppd0;
    parameter Dynawo.Types.Time Tppq0;
    parameter Dynawo.Types.PerUnit MdPuEfd;
    parameter Boolean UseApproximation;
  end GeneratorSynchronousExt4W_INITparams;

  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1_1041(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.0 ^ 2 * (100 / 1200.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {-55, -97}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_2_1042(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.0 ^ 2 * (100 / 600.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {35, -87}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_3_1043(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.01 ^ 2 * (100 / 460.0), rTfoPu = 1.01) annotation(
    Placement(visible = true, transformation(origin = {-65, -53}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_4_1044(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 0.99 ^ 2 * (100 / 1600.0), rTfoPu = 0.99) annotation(
    Placement(visible = true, transformation(origin = {-25, -53}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_5_1045(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.0 ^ 2 * (100 / 1400.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {-25, -97}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_11_1011(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 400.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {21, 123}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_12_1012(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.05 ^ 2 * (100 / 600.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {39, 108}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_13_1013(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 200.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {85, 123}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_22_1022(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 560.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {-40, 43}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_31_2031(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.01 ^ 2 * (100 / 200.0), rTfoPu = 1.01) annotation(
    Placement(visible = true, transformation(origin = {-35, 12}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_32_2032(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.06 ^ 2 * (100 / 400.0), rTfoPu = 1.06) annotation(
    Placement(visible = true, transformation(origin = {-89, 13}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_41_4041(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 1080.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {-81, -17}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_42_4042(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 800.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {55, -2}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_43_4043(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.02 ^ 2 * (100 / 1800.0), rTfoPu = 1.02) annotation(
    Placement(visible = true, transformation(origin = {25, -37}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_46_4046(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.02 ^ 2 * (100 / 1400.0), rTfoPu = 1.02) annotation(
    Placement(visible = true, transformation(origin = {71, -38}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_47_4047(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 200.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {61, -103}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_51_4051(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.05 ^ 2 * (100 / 1600.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {35, -123}, extent = {{-5, -5}, {5, 5}}, rotation = 270)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_61_4061(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 1000.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {-95, -58}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_62_4062(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 600.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {-100, -102}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_63_4063(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 1180.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {-80, -137}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_71_4071(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 600.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {-95, 123}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_72_4072(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.05 ^ 2 * (100 / 4000.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-88, 73}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1011_4011(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 0.95 ^ 2 * (100 / 1250.0), rTfoPu = 0.95) annotation(
    Placement(visible = true, transformation(origin = {0, 125}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1012_4012(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 0.95 ^ 2 * (100 / 1250.0), rTfoPu = 0.95) annotation(
    Placement(visible = true, transformation(origin = {-2, 96}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1022_4022(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 0.93 ^ 2 * (100 / 833.3), rTfoPu = 0.93) annotation(
    Placement(visible = true, transformation(origin = {-25, 43}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1044_4044a(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 1000.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {-15, -45}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1044_4044b(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.03 ^ 2 * (100 / 1000.0), rTfoPu = 1.03) annotation(
    Placement(visible = true, transformation(origin = {-8, -45}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1045_4045a(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 1000.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {-14, -100}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_1045_4045b(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.04 ^ 2 * (100 / 1000.0), rTfoPu = 1.04) annotation(
    Placement(visible = true, transformation(origin = {-8, -100}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_2031_4031(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.0 ^ 2 * (100 / 833.3), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {-26, 28}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g1_1012(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.0 ^ 2 * (100 / 800.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {25, 93}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g2_1013(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.0 ^ 2 * (100 / 600.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {75, 138}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g3_1014(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.0 ^ 2 * (100 / 700.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {85, 93}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g4_1021(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.0 ^ 2 * (100 / 600.0), rTfoPu = 1.0) annotation(
    Placement(visible = true, transformation(origin = {-85, 43}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g5_1022(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 250.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-45, 57}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g6_1042(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 400.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {35, -72}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g7_1043(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 200.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-53, -53}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g8_2032(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 850.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-77, 13}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g9_4011(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 1000.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-25, 138}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g10_4012(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 800.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-35, 93}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g11_4021(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 300.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {35, 58}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g12_4031(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 350.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-4, 28}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g13_4041(BPu = 0, GPu = 0, RPu = 0, XPu = 0.10 * 1.05 ^ 2 * (100 / 300.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-70, -17}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g14_4042(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 700.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {50, -17}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g15_4047(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 1200.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {80, -103}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g16_4051(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 700.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {20, -123}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g17_4062(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 600.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-78, -102}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g18_4063(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 1200.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-95, -137}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g19_4071(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 500.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-75, 137}, extent = {{-5, -5}, {5, 5}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio trafo_g20_4072(BPu = 0, GPu = 0, RPu = 0, XPu = 0.15 * 1.05 ^ 2 * (100 / 4500.0), rTfoPu = 1.05) annotation(
    Placement(visible = true, transformation(origin = {-75, 73}, extent = {{-5, -5}, {5, 5}}, rotation = 90)));

  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g01(UNom = 15, SNom = 800.0, PNomTurb = 760.0, PNomAlt = 760.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 800.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g01, U0Pu = U0Pu_g01) annotation(
    Placement(visible = true, transformation(origin = {25, 79}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g02(UNom = 15, SNom = 600.0, PNomTurb = 570.0, PNomAlt = 570.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 600.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g02, U0Pu = U0Pu_g02) annotation(
    Placement(visible = true, transformation(origin = {75, 151}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g03(UNom = 15, SNom = 700.0, PNomTurb = 665.0, PNomAlt = 665.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 700.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g03, U0Pu = U0Pu_g03) annotation(
    Placement(visible = true, transformation(origin = {85, 79}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g04(UNom = 15, SNom = 600.0, PNomTurb = 570.0, PNomAlt = 570.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 600.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g04, U0Pu = U0Pu_g04) annotation(
    Placement(visible = true, transformation(origin = {-85, 30}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g05(UNom = 15, SNom = 250.0, PNomTurb = 237.5, PNomAlt = 237.5, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 250.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g05, U0Pu = U0Pu_g05) annotation(
    Placement(visible = true, transformation(origin = {-45, 71}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g06(UNom = 15, SNom = 400.0, PNomTurb = 360.0, PNomAlt = 360.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 400.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g06, U0Pu = U0Pu_g06) annotation(
    Placement(visible = true, transformation(origin = {35, -60}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g07(UNom = 15, SNom = 200.0, PNomTurb = 180.0, PNomAlt = 180.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 200.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g07, U0Pu = U0Pu_g07) annotation(
    Placement(visible = true, transformation(origin = {-53, -39}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g08(UNom = 15, SNom = 850.0, PNomTurb = 807.5, PNomAlt = 807.5, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 850.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g08, U0Pu = U0Pu_g08) annotation(
    Placement(visible = true, transformation(origin = {-77, 0}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g09(UNom = 15, SNom = 1000.0, PNomTurb = 950.0, PNomAlt = 950.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 1000.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g09, U0Pu = U0Pu_g09) annotation(
    Placement(visible = true, transformation(origin = {-25, 151}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g10(UNom = 15, SNom = 800.0, PNomTurb = 760.0, PNomAlt = 760.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 800.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g10, U0Pu = U0Pu_g10) annotation(
    Placement(visible = true, transformation(origin = {-35, 79}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g11(UNom = 15, SNom = 300.0, PNomTurb = 285.0, PNomAlt = 285.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 300.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g11, U0Pu = U0Pu_g11) annotation(
    Placement(visible = true, transformation(origin = {35, 72}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g12(UNom = 15, SNom = 350.0, PNomTurb = 332.5, PNomAlt = 332.5, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 350.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g12, U0Pu = U0Pu_g12) annotation(
    Placement(visible = true, transformation(origin = {-4, 41}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g13(UNom = 15, SNom = 300.0, PNomTurb = 285.0, PNomAlt = 285.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 2.0, DPu = 0, SnTfo = 300.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g13, U0Pu = U0Pu_g13) annotation(
    Placement(visible = true, transformation(origin = {-70, -29}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g14(UNom = 15, SNom = 700.0, PNomTurb = 630.0, PNomAlt = 630.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 700.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g14, U0Pu = U0Pu_g14) annotation(
    Placement(visible = true, transformation(origin = {50, -30}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g15(UNom = 15, SNom = 1200.0, PNomTurb = 1080.0, PNomAlt = 1080.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 1200.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g15, U0Pu = U0Pu_g15) annotation(
    Placement(visible = true, transformation(origin = {80, -89}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g16(UNom = 15, SNom = 700.0, PNomTurb = 630.0, PNomAlt = 630.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 700.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g16, U0Pu = U0Pu_g16) annotation(
    Placement(visible = true, transformation(origin = {20, -109}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g17(UNom = 15, SNom = 600.0, PNomTurb = 540.0, PNomAlt = 540.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 600.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g17, U0Pu = U0Pu_g17) annotation(
    Placement(visible = true, transformation(origin = {-78, -88}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g18(UNom = 15, SNom = 1200.0, PNomTurb = 1080.0, PNomAlt = 1080.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 6.0, DPu = 0, SnTfo = 1200.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g18, U0Pu = U0Pu_g18) annotation(
    Placement(visible = true, transformation(origin = {-95, -151}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g19(UNom = 15, SNom = 500.0, PNomTurb = 475.0, PNomAlt = 475.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 500.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, P0Pu = P0Pu_g19, U0Pu = U0Pu_g19) annotation(
    Placement(visible = true, transformation(origin = {-75, 151}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous g20(UNom = 15, SNom = 4500.0, PNomTurb = 4275.0, PNomAlt = 4275.0, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NoLoad, H = 3.0, DPu = 0, SnTfo = 4500.0, UNomHV = 15, UNomLV = 15, UBaseHV = 15, UBaseLV = 15, RTfPu = 0, XTfPu = 0, md = 0.1, mq = 0.1, nd = 6.0257, nq = 6.0257, U0Pu = U0Pu_g20, UPhase0 = UPhase0_g20) annotation(
    Placement(visible = true, transformation(origin = {-75, 60}, extent = {{-3, -3}, {3, 3}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g01(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {25, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g01(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 760.0) annotation(
    Placement(visible = true, transformation(origin = {25, 43}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g02(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {75, 187}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g02(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 570.0) annotation(
    Placement(visible = true, transformation(origin = {75, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g03(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {85, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g03(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 665.0) annotation(
    Placement(visible = true, transformation(origin = {85, 43}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g04(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 150.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-85, 66}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g04(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 570.0) annotation(
    Placement(visible = true, transformation(origin = {-85, -6}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g05(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-45, 107}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g05(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 237.5) annotation(
    Placement(visible = true, transformation(origin = {-45, 35}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g06(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 75.0, tOelMin = -20.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 1) annotation(
    Placement(visible = true, transformation(origin = {35, -24}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g06(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 360.0) annotation(
    Placement(visible = true, transformation(origin = {35, -96}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g07(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 75.0, tOelMin = -20.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 1) annotation(
    Placement(visible = true, transformation(origin = {-53, -3}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g07(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 180.0) annotation(
    Placement(visible = true, transformation(origin = {-53, -75}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g08(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-77, 36}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g08(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 807.5) annotation(
    Placement(visible = true, transformation(origin = {-77, -36}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g09(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-25, 187}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g09(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 950.0) annotation(
    Placement(visible = true, transformation(origin = {-25, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g10(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-35, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g10(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 760.0) annotation(
    Placement(visible = true, transformation(origin = {-35, 43}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g11(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -20.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 1) annotation(
    Placement(visible = true, transformation(origin = {35, 108}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g11(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 285.0) annotation(
    Placement(visible = true, transformation(origin = {35, 36}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g12(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 75.0, tOelMin = -20.0, EfdMaxPu = 4.0, tLeadPss = 0.20, tLagPss = 0.010, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 15.0, OelMode = 1) annotation(
    Placement(visible = true, transformation(origin = {-4, 77}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g12(Pm0Pu(fixed = false), KSigma = 0.04, Ki = 0.4, Kp = 2, PNom = 332.5) annotation(
    Placement(visible = true, transformation(origin = {-4, 5}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g13(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 50.0, IrLimPu = 2.9579, KPss = 0.0, tOelMin = -17.0, EfdMaxPu = 4.0, tLeadPss = 1.00, tLagPss = 1.000, tLeadTgr = 4.0, tLagTgr = 20.0, tDerOmega = 1.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-70, 7}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g13(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 285.0) annotation(
    Placement(visible = true, transformation(origin = {-70, -65}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g14(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 75.0, tOelMin = -18.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {50, 6}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g14(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 630.0) annotation(
    Placement(visible = true, transformation(origin = {50, -66}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g15(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 75.0, tOelMin = -18.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {80, -53}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g15(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 1080.0) annotation(
    Placement(visible = true, transformation(origin = {80, -125}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g16(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 75.0, tOelMin = -18.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {20, -73}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g16(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 630.0) annotation(
    Placement(visible = true, transformation(origin = {20, -145}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g17(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 150.0, tOelMin = -18.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-78, -52}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g17(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 540.0) annotation(
    Placement(visible = true, transformation(origin = {-78, -124}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g18(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 120.0, IrLimPu = 3.0618, KPss = 150.0, tOelMin = -18.0, EfdMaxPu = 5.0, tLeadPss = 0.22, tLagPss = 0.012, tLeadTgr = 5.0, tLagTgr = 12.5, tDerOmega = 15.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-95, -115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g18(Pm0Pu(fixed = false), KSigma = 0.00, Ki = 0.0, Kp = 0, PNom = 1080.0) annotation(
    Placement(visible = true, transformation(origin = {-95, -187}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g19(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 0.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 1.00, tLagPss = 1.000, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 1.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-75, 187}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g19(Pm0Pu(fixed = false), KSigma = 0.08, Ki = 0.4, Kp = 2, PNom = 475.0) annotation(
    Placement(visible = true, transformation(origin = {-75, 115}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.VoltageRegulators.Simplified.VRNordic vrNordic_g20(Efd0Pu(fixed = false), Ir0Pu(fixed = false), Us0Pu(fixed = false), KTgr = 70.0, IrLimPu = 1.8991, KPss = 0.0, tOelMin = -11.0, EfdMaxPu = 4.0, tLeadPss = 1.00, tLagPss = 1.000, tLeadTgr = 10.0, tLagTgr = 20.0, tDerOmega = 1.0, OelMode = 0) annotation(
    Placement(visible = true, transformation(origin = {-75, 96}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));
  Dynawo.Electrical.Controls.Machines.Governors.Simplified.GoverNordic goverNordic_g20(Pm0Pu(fixed = false), KSigma = 0.08, Ki = 0.4, Kp = 2, PNom = 4275.0) annotation(
    Placement(visible = true, transformation(origin = {-75, 24}, extent = {{-8, -8}, {8, 8}}, rotation = 0)));

  // g01 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g01;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g01;
  // g01 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g01_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g02 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g02;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g02;
  // g02 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g02_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g03 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g03;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g03;
  // g03 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g03_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g04 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g04;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g04;
  // g04 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g04_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g05 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g05;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g05;
  // g05 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g05_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g06 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g06;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g06;
  // g06 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g06_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g07 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g07;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g07;
  // g07 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g07_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g08 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g08;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g08;
  // g08 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g08_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g09 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g09;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g09;
  // g09 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g09_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g10 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g10;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g10;
  // g10 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g10_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g11 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g11;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g11;
  // g11 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g11_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g12 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g12;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g12;
  // g12 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g12_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g13 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g13;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g13;
  // g13 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g13_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.55, XpdPu = 0.3, XppdPu = 0.2, XqPu = 1.0, XppqPu = 0.2, Tpd0 = 7.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g14 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g14;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g14;
  // g14 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g14_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g15 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g15;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g15;
  // g15 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g15_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g16 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g16;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g16;
  // g16 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g16_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g17 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g17;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g17;
  // g17 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g17_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g18 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g18;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g18;
  // g18 parameters for GeneratorSynchronousExt4W_INIT
  parameter GeneratorSynchronousExt4W_INITparams g18_INITparams(RaPu = 0.0015, XlPu = 0.15, XdPu = 2.2, XpdPu = 0.3, XppdPu = 0.2, XqPu = 2.0, XpqPu = 0.4, XppqPu = 0.2, Tpd0 = 7.0, Tpq0 = 1.5, Tppd0 = 0.05, Tppq0 = 0.05, MdPuEfd = 0, UseApproximation = true);

  // g19 electrical values for the load flow
  parameter Dynawo.Types.ActivePowerPu P0Pu_g19;
  parameter Dynawo.Types.VoltageModulePu U0Pu_g19;
  // g19 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g19_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

  // g20 electrical values for the load flow
  parameter Dynawo.Types.VoltageModulePu U0Pu_g20;
  parameter Dynawo.Types.Angle UPhase0_g20;
  // g20 parameters for GeneratorSynchronousExt3W_INIT
  parameter GeneratorSynchronousExt3W_INITparams g20_INITparams(RaPu = 0.002, XlPu = 0.15, XdPu = 1.1, XpdPu = 0.25, XppdPu = 0.2, XqPu = 0.7, XppqPu = 0.2, Tpd0 = 5.0, Tppd0 = 0.05, Tppq0 = 0.1, MdPuEfd = 0, UseApproximation = true);

initial equation
  vrNordic_g01.Efd0Pu = g01.Efd0Pu;
  vrNordic_g01.Ir0Pu = g01.IRotor0Pu;
  vrNordic_g01.Us0Pu = g01.UStator0Pu;
  goverNordic_g01.Pm0Pu = g01.Pm0Pu;
  vrNordic_g02.Efd0Pu = g02.Efd0Pu;
  vrNordic_g02.Ir0Pu = g02.IRotor0Pu;
  vrNordic_g02.Us0Pu = g02.UStator0Pu;
  goverNordic_g02.Pm0Pu = g02.Pm0Pu;
  vrNordic_g03.Efd0Pu = g03.Efd0Pu;
  vrNordic_g03.Ir0Pu = g03.IRotor0Pu;
  vrNordic_g03.Us0Pu = g03.UStator0Pu;
  goverNordic_g03.Pm0Pu = g03.Pm0Pu;
  vrNordic_g04.Efd0Pu = g04.Efd0Pu;
  vrNordic_g04.Ir0Pu = g04.IRotor0Pu;
  vrNordic_g04.Us0Pu = g04.UStator0Pu;
  goverNordic_g04.Pm0Pu = g04.Pm0Pu;
  vrNordic_g05.Efd0Pu = g05.Efd0Pu;
  vrNordic_g05.Ir0Pu = g05.IRotor0Pu;
  vrNordic_g05.Us0Pu = g05.UStator0Pu;
  goverNordic_g05.Pm0Pu = g05.Pm0Pu;
  vrNordic_g06.Efd0Pu = g06.Efd0Pu;
  vrNordic_g06.Ir0Pu = g06.IRotor0Pu;
  vrNordic_g06.Us0Pu = g06.UStator0Pu;
  goverNordic_g06.Pm0Pu = g06.Pm0Pu;
  vrNordic_g07.Efd0Pu = g07.Efd0Pu;
  vrNordic_g07.Ir0Pu = g07.IRotor0Pu;
  vrNordic_g07.Us0Pu = g07.UStator0Pu;
  goverNordic_g07.Pm0Pu = g07.Pm0Pu;
  vrNordic_g08.Efd0Pu = g08.Efd0Pu;
  vrNordic_g08.Ir0Pu = g08.IRotor0Pu;
  vrNordic_g08.Us0Pu = g08.UStator0Pu;
  goverNordic_g08.Pm0Pu = g08.Pm0Pu;
  vrNordic_g09.Efd0Pu = g09.Efd0Pu;
  vrNordic_g09.Ir0Pu = g09.IRotor0Pu;
  vrNordic_g09.Us0Pu = g09.UStator0Pu;
  goverNordic_g09.Pm0Pu = g09.Pm0Pu;
  vrNordic_g10.Efd0Pu = g10.Efd0Pu;
  vrNordic_g10.Ir0Pu = g10.IRotor0Pu;
  vrNordic_g10.Us0Pu = g10.UStator0Pu;
  goverNordic_g10.Pm0Pu = g10.Pm0Pu;
  vrNordic_g11.Efd0Pu = g11.Efd0Pu;
  vrNordic_g11.Ir0Pu = g11.IRotor0Pu;
  vrNordic_g11.Us0Pu = g11.UStator0Pu;
  goverNordic_g11.Pm0Pu = g11.Pm0Pu;
  vrNordic_g12.Efd0Pu = g12.Efd0Pu;
  vrNordic_g12.Ir0Pu = g12.IRotor0Pu;
  vrNordic_g12.Us0Pu = g12.UStator0Pu;
  goverNordic_g12.Pm0Pu = g12.Pm0Pu;
  vrNordic_g13.Efd0Pu = g13.Efd0Pu;
  vrNordic_g13.Ir0Pu = g13.IRotor0Pu;
  vrNordic_g13.Us0Pu = g13.UStator0Pu;
  goverNordic_g13.Pm0Pu = g13.Pm0Pu;
  vrNordic_g14.Efd0Pu = g14.Efd0Pu;
  vrNordic_g14.Ir0Pu = g14.IRotor0Pu;
  vrNordic_g14.Us0Pu = g14.UStator0Pu;
  goverNordic_g14.Pm0Pu = g14.Pm0Pu;
  vrNordic_g15.Efd0Pu = g15.Efd0Pu;
  vrNordic_g15.Ir0Pu = g15.IRotor0Pu;
  vrNordic_g15.Us0Pu = g15.UStator0Pu;
  goverNordic_g15.Pm0Pu = g15.Pm0Pu;
  vrNordic_g16.Efd0Pu = g16.Efd0Pu;
  vrNordic_g16.Ir0Pu = g16.IRotor0Pu;
  vrNordic_g16.Us0Pu = g16.UStator0Pu;
  goverNordic_g16.Pm0Pu = g16.Pm0Pu;
  vrNordic_g17.Efd0Pu = g17.Efd0Pu;
  vrNordic_g17.Ir0Pu = g17.IRotor0Pu;
  vrNordic_g17.Us0Pu = g17.UStator0Pu;
  goverNordic_g17.Pm0Pu = g17.Pm0Pu;
  vrNordic_g18.Efd0Pu = g18.Efd0Pu;
  vrNordic_g18.Ir0Pu = g18.IRotor0Pu;
  vrNordic_g18.Us0Pu = g18.UStator0Pu;
  goverNordic_g18.Pm0Pu = g18.Pm0Pu;
  vrNordic_g19.Efd0Pu = g19.Efd0Pu;
  vrNordic_g19.Ir0Pu = g19.IRotor0Pu;
  vrNordic_g19.Us0Pu = g19.UStator0Pu;
  goverNordic_g19.Pm0Pu = g19.Pm0Pu;
  vrNordic_g20.Efd0Pu = g20.Efd0Pu;
  vrNordic_g20.Ir0Pu = g20.IRotor0Pu;
  vrNordic_g20.Us0Pu = g20.UStator0Pu;
  goverNordic_g20.Pm0Pu = g20.Pm0Pu;

equation
  g01.switchOffSignal1.value = false;
  g01.switchOffSignal2.value = false;
  g01.switchOffSignal3.value = false;
  g01.efdPu = vrNordic_g01.efdPu;
  g01.PmPu = goverNordic_g01.PmPu;
  goverNordic_g01.omegaPu = g01.omegaPu;
  goverNordic_g01.PGenPu = g01.PGenPu;
  vrNordic_g01.IrPu = g01.IRotorPu;
  vrNordic_g01.omegaPu = g01.omegaPu;
  vrNordic_g01.UsPu = g01.UStatorPu;
  g02.efdPu = vrNordic_g02.efdPu;
  g02.PmPu = goverNordic_g02.PmPu;
  goverNordic_g02.omegaPu = g02.omegaPu;
  goverNordic_g02.PGenPu = g02.PGenPu;
  vrNordic_g02.IrPu = g02.IRotorPu;
  vrNordic_g02.omegaPu = g02.omegaPu;
  vrNordic_g02.UsPu = g02.UStatorPu;
  g03.efdPu = vrNordic_g03.efdPu;
  g03.PmPu = goverNordic_g03.PmPu;
  goverNordic_g03.omegaPu = g03.omegaPu;
  goverNordic_g03.PGenPu = g03.PGenPu;
  vrNordic_g03.IrPu = g03.IRotorPu;
  vrNordic_g03.omegaPu = g03.omegaPu;
  vrNordic_g03.UsPu = g03.UStatorPu;
  g04.efdPu = vrNordic_g04.efdPu;
  g04.PmPu = goverNordic_g04.PmPu;
  goverNordic_g04.omegaPu = g04.omegaPu;
  goverNordic_g04.PGenPu = g04.PGenPu;
  vrNordic_g04.IrPu = g04.IRotorPu;
  vrNordic_g04.omegaPu = g04.omegaPu;
  vrNordic_g04.UsPu = g04.UStatorPu;
  g05.efdPu = vrNordic_g05.efdPu;
  g05.PmPu = goverNordic_g05.PmPu;
  goverNordic_g05.omegaPu = g05.omegaPu;
  goverNordic_g05.PGenPu = g05.PGenPu;
  vrNordic_g05.IrPu = g05.IRotorPu;
  vrNordic_g05.omegaPu = g05.omegaPu;
  vrNordic_g05.UsPu = g05.UStatorPu;
  g06.efdPu = vrNordic_g06.efdPu;
  g06.PmPu = goverNordic_g06.PmPu;
  goverNordic_g06.omegaPu = g06.omegaPu;
  goverNordic_g06.PGenPu = g06.PGenPu;
  vrNordic_g06.IrPu = g06.IRotorPu;
  vrNordic_g06.omegaPu = g06.omegaPu;
  vrNordic_g06.UsPu = g06.UStatorPu;
  g07.efdPu = vrNordic_g07.efdPu;
  g07.PmPu = goverNordic_g07.PmPu;
  goverNordic_g07.omegaPu = g07.omegaPu;
  goverNordic_g07.PGenPu = g07.PGenPu;
  vrNordic_g07.IrPu = g07.IRotorPu;
  vrNordic_g07.omegaPu = g07.omegaPu;
  vrNordic_g07.UsPu = g07.UStatorPu;
  g08.efdPu = vrNordic_g08.efdPu;
  g08.PmPu = goverNordic_g08.PmPu;
  goverNordic_g08.omegaPu = g08.omegaPu;
  goverNordic_g08.PGenPu = g08.PGenPu;
  vrNordic_g08.IrPu = g08.IRotorPu;
  vrNordic_g08.omegaPu = g08.omegaPu;
  vrNordic_g08.UsPu = g08.UStatorPu;
  g09.efdPu = vrNordic_g09.efdPu;
  g09.PmPu = goverNordic_g09.PmPu;
  goverNordic_g09.omegaPu = g09.omegaPu;
  goverNordic_g09.PGenPu = g09.PGenPu;
  vrNordic_g09.IrPu = g09.IRotorPu;
  vrNordic_g09.omegaPu = g09.omegaPu;
  vrNordic_g09.UsPu = g09.UStatorPu;
  g10.efdPu = vrNordic_g10.efdPu;
  g10.PmPu = goverNordic_g10.PmPu;
  goverNordic_g10.omegaPu = g10.omegaPu;
  goverNordic_g10.PGenPu = g10.PGenPu;
  vrNordic_g10.IrPu = g10.IRotorPu;
  vrNordic_g10.omegaPu = g10.omegaPu;
  vrNordic_g10.UsPu = g10.UStatorPu;
  g11.efdPu = vrNordic_g11.efdPu;
  g11.PmPu = goverNordic_g11.PmPu;
  goverNordic_g11.omegaPu = g11.omegaPu;
  goverNordic_g11.PGenPu = g11.PGenPu;
  vrNordic_g11.IrPu = g11.IRotorPu;
  vrNordic_g11.omegaPu = g11.omegaPu;
  vrNordic_g11.UsPu = g11.UStatorPu;
  g12.efdPu = vrNordic_g12.efdPu;
  g12.PmPu = goverNordic_g12.PmPu;
  goverNordic_g12.omegaPu = g12.omegaPu;
  goverNordic_g12.PGenPu = g12.PGenPu;
  vrNordic_g12.IrPu = g12.IRotorPu;
  vrNordic_g12.omegaPu = g12.omegaPu;
  vrNordic_g12.UsPu = g12.UStatorPu;
  g13.efdPu = vrNordic_g13.efdPu;
  g13.PmPu = goverNordic_g13.PmPu;
  goverNordic_g13.omegaPu = g13.omegaPu;
  goverNordic_g13.PGenPu = g13.PGenPu;
  vrNordic_g13.IrPu = g13.IRotorPu;
  vrNordic_g13.omegaPu = g13.omegaPu;
  vrNordic_g13.UsPu = g13.UStatorPu;
  g14.efdPu = vrNordic_g14.efdPu;
  g14.PmPu = goverNordic_g14.PmPu;
  goverNordic_g14.omegaPu = g14.omegaPu;
  goverNordic_g14.PGenPu = g14.PGenPu;
  vrNordic_g14.IrPu = g14.IRotorPu;
  vrNordic_g14.omegaPu = g14.omegaPu;
  vrNordic_g14.UsPu = g14.UStatorPu;
  g15.efdPu = vrNordic_g15.efdPu;
  g15.PmPu = goverNordic_g15.PmPu;
  goverNordic_g15.omegaPu = g15.omegaPu;
  goverNordic_g15.PGenPu = g15.PGenPu;
  vrNordic_g15.IrPu = g15.IRotorPu;
  vrNordic_g15.omegaPu = g15.omegaPu;
  vrNordic_g15.UsPu = g15.UStatorPu;
  g16.efdPu = vrNordic_g16.efdPu;
  g16.PmPu = goverNordic_g16.PmPu;
  goverNordic_g16.omegaPu = g16.omegaPu;
  goverNordic_g16.PGenPu = g16.PGenPu;
  vrNordic_g16.IrPu = g16.IRotorPu;
  vrNordic_g16.omegaPu = g16.omegaPu;
  vrNordic_g16.UsPu = g16.UStatorPu;
  g17.efdPu = vrNordic_g17.efdPu;
  g17.PmPu = goverNordic_g17.PmPu;
  goverNordic_g17.omegaPu = g17.omegaPu;
  goverNordic_g17.PGenPu = g17.PGenPu;
  vrNordic_g17.IrPu = g17.IRotorPu;
  vrNordic_g17.omegaPu = g17.omegaPu;
  vrNordic_g17.UsPu = g17.UStatorPu;
  g18.efdPu = vrNordic_g18.efdPu;
  g18.PmPu = goverNordic_g18.PmPu;
  goverNordic_g18.omegaPu = g18.omegaPu;
  goverNordic_g18.PGenPu = g18.PGenPu;
  vrNordic_g18.IrPu = g18.IRotorPu;
  vrNordic_g18.omegaPu = g18.omegaPu;
  vrNordic_g18.UsPu = g18.UStatorPu;
  g19.efdPu = vrNordic_g19.efdPu;
  g19.PmPu = goverNordic_g19.PmPu;
  goverNordic_g19.omegaPu = g19.omegaPu;
  goverNordic_g19.PGenPu = g19.PGenPu;
  vrNordic_g19.IrPu = g19.IRotorPu;
  vrNordic_g19.omegaPu = g19.omegaPu;
  vrNordic_g19.UsPu = g19.UStatorPu;
  g20.efdPu = vrNordic_g20.efdPu;
  g20.PmPu = goverNordic_g20.PmPu;
  goverNordic_g20.omegaPu = g20.omegaPu;
  goverNordic_g20.PGenPu = g20.PGenPu;
  vrNordic_g20.IrPu = g20.IRotorPu;
  vrNordic_g20.omegaPu = g20.omegaPu;
  vrNordic_g20.UsPu = g20.UStatorPu;
  g02.switchOffSignal1.value = false;
  g02.switchOffSignal2.value = false;
  g02.switchOffSignal3.value = false;
  g03.switchOffSignal1.value = false;
  g03.switchOffSignal2.value = false;
  g03.switchOffSignal3.value = false;
  g04.switchOffSignal1.value = false;
  g04.switchOffSignal2.value = false;
  g04.switchOffSignal3.value = false;
  g05.switchOffSignal1.value = false;
  g05.switchOffSignal2.value = false;
  g05.switchOffSignal3.value = false;
  g06.switchOffSignal1.value = false;
  g06.switchOffSignal2.value = false;
  g06.switchOffSignal3.value = false;
  g07.switchOffSignal1.value = false;
  g07.switchOffSignal2.value = false;
  g07.switchOffSignal3.value = false;
  g08.switchOffSignal1.value = false;
  g08.switchOffSignal2.value = false;
  g08.switchOffSignal3.value = false;
  g09.switchOffSignal1.value = false;
  g09.switchOffSignal2.value = false;
  g09.switchOffSignal3.value = false;
  g10.switchOffSignal1.value = false;
  g10.switchOffSignal2.value = false;
  g10.switchOffSignal3.value = false;
  g11.switchOffSignal1.value = false;
  g11.switchOffSignal2.value = false;
  g11.switchOffSignal3.value = false;
  g12.switchOffSignal1.value = false;
  g12.switchOffSignal2.value = false;
  g12.switchOffSignal3.value = false;
  g13.switchOffSignal1.value = false;
  g13.switchOffSignal2.value = false;
  g13.switchOffSignal3.value = false;
  g14.switchOffSignal1.value = false;
  g14.switchOffSignal2.value = false;
  g14.switchOffSignal3.value = false;
  g15.switchOffSignal1.value = false;
  g15.switchOffSignal2.value = false;
  g15.switchOffSignal3.value = false;
  g16.switchOffSignal1.value = false;
  g16.switchOffSignal2.value = false;
  g16.switchOffSignal3.value = false;
  g17.switchOffSignal1.value = false;
  g17.switchOffSignal2.value = false;
  g17.switchOffSignal3.value = false;
  g18.switchOffSignal1.value = false;
  g18.switchOffSignal2.value = false;
  g18.switchOffSignal3.value = false;
  g19.switchOffSignal1.value = false;
  g19.switchOffSignal2.value = false;
  g19.switchOffSignal3.value = false;
  g20.switchOffSignal1.value = false;
  g20.switchOffSignal2.value = false;
  g20.switchOffSignal3.value = false;
  trafo_1_1041.switchOffSignal1.value = false;
  trafo_1_1041.switchOffSignal2.value = false;
  trafo_2_1042.switchOffSignal1.value = false;
  trafo_2_1042.switchOffSignal2.value = false;
  trafo_3_1043.switchOffSignal1.value = false;
  trafo_3_1043.switchOffSignal2.value = false;
  trafo_4_1044.switchOffSignal1.value = false;
  trafo_4_1044.switchOffSignal2.value = false;
  trafo_5_1045.switchOffSignal1.value = false;
  trafo_5_1045.switchOffSignal2.value = false;
  trafo_11_1011.switchOffSignal1.value = false;
  trafo_11_1011.switchOffSignal2.value = false;
  trafo_12_1012.switchOffSignal1.value = false;
  trafo_12_1012.switchOffSignal2.value = false;
  trafo_13_1013.switchOffSignal1.value = false;
  trafo_13_1013.switchOffSignal2.value = false;
  trafo_22_1022.switchOffSignal1.value = false;
  trafo_22_1022.switchOffSignal2.value = false;
  trafo_31_2031.switchOffSignal1.value = false;
  trafo_31_2031.switchOffSignal2.value = false;
  trafo_32_2032.switchOffSignal1.value = false;
  trafo_32_2032.switchOffSignal2.value = false;
  trafo_41_4041.switchOffSignal1.value = false;
  trafo_41_4041.switchOffSignal2.value = false;
  trafo_42_4042.switchOffSignal1.value = false;
  trafo_42_4042.switchOffSignal2.value = false;
  trafo_43_4043.switchOffSignal1.value = false;
  trafo_43_4043.switchOffSignal2.value = false;
  trafo_46_4046.switchOffSignal1.value = false;
  trafo_46_4046.switchOffSignal2.value = false;
  trafo_47_4047.switchOffSignal1.value = false;
  trafo_47_4047.switchOffSignal2.value = false;
  trafo_51_4051.switchOffSignal1.value = false;
  trafo_51_4051.switchOffSignal2.value = false;
  trafo_61_4061.switchOffSignal1.value = false;
  trafo_61_4061.switchOffSignal2.value = false;
  trafo_62_4062.switchOffSignal1.value = false;
  trafo_62_4062.switchOffSignal2.value = false;
  trafo_63_4063.switchOffSignal1.value = false;
  trafo_63_4063.switchOffSignal2.value = false;
  trafo_71_4071.switchOffSignal1.value = false;
  trafo_71_4071.switchOffSignal2.value = false;
  trafo_72_4072.switchOffSignal1.value = false;
  trafo_72_4072.switchOffSignal2.value = false;
  trafo_g1_1012.switchOffSignal1.value = false;
  trafo_g1_1012.switchOffSignal2.value = false;
  trafo_g2_1013.switchOffSignal1.value = false;
  trafo_g2_1013.switchOffSignal2.value = false;
  trafo_g3_1014.switchOffSignal1.value = false;
  trafo_g3_1014.switchOffSignal2.value = false;
  trafo_g4_1021.switchOffSignal1.value = false;
  trafo_g4_1021.switchOffSignal2.value = false;
  trafo_g5_1022.switchOffSignal1.value = false;
  trafo_g5_1022.switchOffSignal2.value = false;
  trafo_g6_1042.switchOffSignal1.value = false;
  trafo_g6_1042.switchOffSignal2.value = false;
  trafo_g7_1043.switchOffSignal1.value = false;
  trafo_g7_1043.switchOffSignal2.value = false;
  trafo_g8_2032.switchOffSignal1.value = false;
  trafo_g8_2032.switchOffSignal2.value = false;
  trafo_g9_4011.switchOffSignal1.value = false;
  trafo_g9_4011.switchOffSignal2.value = false;
  trafo_g10_4012.switchOffSignal1.value = false;
  trafo_g10_4012.switchOffSignal2.value = false;
  trafo_g11_4021.switchOffSignal1.value = false;
  trafo_g11_4021.switchOffSignal2.value = false;
  trafo_g12_4031.switchOffSignal1.value = false;
  trafo_g12_4031.switchOffSignal2.value = false;
  trafo_g13_4041.switchOffSignal1.value = false;
  trafo_g13_4041.switchOffSignal2.value = false;
  trafo_g14_4042.switchOffSignal1.value = false;
  trafo_g14_4042.switchOffSignal2.value = false;
  trafo_g15_4047.switchOffSignal1.value = false;
  trafo_g15_4047.switchOffSignal2.value = false;
  trafo_g16_4051.switchOffSignal1.value = false;
  trafo_g16_4051.switchOffSignal2.value = false;
  trafo_g17_4062.switchOffSignal1.value = false;
  trafo_g17_4062.switchOffSignal2.value = false;
  trafo_g18_4063.switchOffSignal1.value = false;
  trafo_g18_4063.switchOffSignal2.value = false;
  trafo_g19_4071.switchOffSignal1.value = false;
  trafo_g19_4071.switchOffSignal2.value = false;
  trafo_g20_4072.switchOffSignal1.value = false;
  trafo_g20_4072.switchOffSignal2.value = false;
  trafo_1011_4011.switchOffSignal1.value = false;
  trafo_1011_4011.switchOffSignal2.value = false;
  trafo_1012_4012.switchOffSignal1.value = false;
  trafo_1012_4012.switchOffSignal2.value = false;
  trafo_1022_4022.switchOffSignal1.value = false;
  trafo_1022_4022.switchOffSignal2.value = false;
  trafo_1044_4044a.switchOffSignal1.value = false;
  trafo_1044_4044a.switchOffSignal2.value = false;
  trafo_1044_4044b.switchOffSignal1.value = false;
  trafo_1044_4044b.switchOffSignal2.value = false;
  trafo_1045_4045a.switchOffSignal1.value = false;
  trafo_1045_4045a.switchOffSignal2.value = false;
  trafo_1045_4045b.switchOffSignal1.value = false;
  trafo_1045_4045b.switchOffSignal2.value = false;
  trafo_2031_4031.switchOffSignal1.value = false;
  trafo_2031_4031.switchOffSignal2.value = false;

  connect(g20.terminal, bus_BG20.terminal) annotation(
    Line(points = {{-75, 60}, {-75, 65}}, color = {0, 0, 255}));
  connect(trafo_1_1041.terminal2, bus_1041.terminal) annotation(
    Line(points = {{-55, -92}, {-55, -90}, {-60, -90}}, color = {0, 0, 255}));
  connect(trafo_1_1041.terminal1, bus_B01.terminal) annotation(
    Line(points = {{-55, -102}, {-55, -105}}, color = {0, 0, 255}));
  connect(trafo_2_1042.terminal2, bus_1042.terminal) annotation(
    Line(points = {{35, -82}, {35, -80}, {30, -80}}, color = {0, 0, 255}));
  connect(trafo_2_1042.terminal1, bus_B02.terminal) annotation(
    Line(points = {{35, -92}, {35, -95}}, color = {0, 0, 255}));
  connect(trafo_3_1043.terminal1, bus_B03.terminal) annotation(
    Line(points = {{-65, -48}, {-65, -45}}, color = {0, 0, 255}));
  connect(trafo_3_1043.terminal2, bus_1043.terminal) annotation(
    Line(points = {{-65, -58}, {-65, -60}, {-60, -60}}, color = {0, 0, 255}));
  connect(trafo_4_1044.terminal1, bus_B04.terminal) annotation(
    Line(points = {{-25, -48}, {-25, -45}}, color = {0, 0, 255}));
  connect(trafo_4_1044.terminal2, bus_1044.terminal) annotation(
    Line(points = {{-25, -58}, {-25, -60}, {-20, -60}}, color = {0, 0, 255}));
  connect(trafo_5_1045.terminal1, bus_B05.terminal) annotation(
    Line(points = {{-25, -102}, {-25, -105}}, color = {0, 0, 255}));
  connect(trafo_5_1045.terminal2, bus_1045.terminal) annotation(
    Line(points = {{-25, -92}, {-25, -90}, {-17, -90}}, color = {0, 0, 255}));
  connect(trafo_11_1011.terminal1, bus_B11.terminal) annotation(
    Line(points = {{21, 118}, {21, 115}}, color = {0, 0, 255}));
  connect(trafo_11_1011.terminal2, bus_1011.terminal) annotation(
    Line(points = {{21, 128}, {21, 130}, {30, 130}}, color = {0, 0, 255}));
  connect(trafo_12_1012.terminal1, bus_B12.terminal) annotation(
    Line(points = {{39, 113}, {39, 115}}, color = {0, 0, 255}));
  connect(trafo_12_1012.terminal2, bus_1012.terminal) annotation(
    Line(points = {{39, 103}, {39, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(trafo_13_1013.terminal1, bus_B13.terminal) annotation(
    Line(points = {{85, 118}, {85, 115}}, color = {0, 0, 255}));
  connect(trafo_13_1013.terminal2, bus_1013.terminal) annotation(
    Line(points = {{85, 128}, {85, 130}, {80, 130}}, color = {0, 0, 255}));
  connect(trafo_22_1022.terminal2, bus_1022.terminal) annotation(
    Line(points = {{-40, 48}, {-40, 50}}, color = {0, 0, 255}));
  connect(trafo_22_1022.terminal1, bus_B22.terminal) annotation(
    Line(points = {{-40, 38}, {-40, 35}}, color = {0, 0, 255}));
  connect(trafo_31_2031.terminal1, bus_B31.terminal) annotation(
    Line(points = {{-35, 7}, {-35, 5}}, color = {0, 0, 255}));
  connect(trafo_31_2031.terminal2, bus_2031.terminal) annotation(
    Line(points = {{-35, 17}, {-35, 20}, {-40, 20}}, color = {0, 0, 255}));
  connect(trafo_32_2032.terminal1, bus_B32.terminal) annotation(
    Line(points = {{-89, 8}, {-89, 5}}, color = {0, 0, 255}));
  connect(trafo_32_2032.terminal2, bus_2032.terminal) annotation(
    Line(points = {{-89, 18}, {-89, 21}, {-80, 21}}, color = {0, 0, 255}));
  connect(trafo_41_4041.terminal2, bus_4041.terminal) annotation(
    Line(points = {{-81, -12}, {-81, -10}, {-78, -10}}, color = {0, 0, 255}));
  connect(trafo_41_4041.terminal1, bus_B41.terminal) annotation(
    Line(points = {{-81, -22}, {-81, -25}}, color = {0, 0, 255}));
  connect(trafo_42_4042.terminal1, bus_B42.terminal) annotation(
    Line(points = {{55, 3}, {55, 5}}, color = {0, 0, 255}));
  connect(trafo_42_4042.terminal2, bus_4042.terminal) annotation(
    Line(points = {{55, -7}, {55, -10}, {50, -10}}, color = {0, 0, 255}));
  connect(trafo_43_4043.terminal1, bus_B43.terminal) annotation(
    Line(points = {{25, -42}, {25, -45}}, color = {0, 0, 255}));
  connect(trafo_43_4043.terminal2, bus_4043.terminal) annotation(
    Line(points = {{25, -32}, {25, -30}, {30, -30}}, color = {0, 0, 255}));
  connect(trafo_46_4046.terminal1, bus_B46.terminal) annotation(
    Line(points = {{71, -43}, {71, -45}}, color = {0, 0, 255}));
  connect(trafo_46_4046.terminal2, bus_4046.terminal) annotation(
    Line(points = {{71, -33}, {71, -30}, {70, -30}}, color = {0, 0, 255}));
  connect(trafo_47_4047.terminal1, bus_B47.terminal) annotation(
    Line(points = {{61, -98}, {61, -95}}, color = {0, 0, 255}));
  connect(trafo_47_4047.terminal2, bus_4047.terminal) annotation(
    Line(points = {{61, -108}, {61, -110}, {70, -110}}, color = {0, 0, 255}));
  connect(trafo_51_4051.terminal1, bus_B51.terminal) annotation(
    Line(points = {{35, -118}, {35, -115}}, color = {0, 0, 255}));
  connect(trafo_51_4051.terminal2, bus_4051.terminal) annotation(
    Line(points = {{35, -128}, {35, -130}, {14, -130}}, color = {0, 0, 255}));
  connect(trafo_61_4061.terminal2, bus_4061.terminal) annotation(
    Line(points = {{-95, -53}, {-95, -50}, {-92, -50}}, color = {0, 0, 255}));
  connect(trafo_61_4061.terminal1, bus_B61.terminal) annotation(
    Line(points = {{-95, -63}, {-95, -65}}, color = {0, 0, 255}));
  connect(trafo_62_4062.terminal1, bus_B62.terminal) annotation(
    Line(points = {{-100, -97}, {-100, -95}}, color = {0, 0, 255}));
  connect(trafo_62_4062.terminal2, bus_4062.terminal) annotation(
    Line(points = {{-100, -107}, {-100, -110}, {-87, -110}}, color = {0, 0, 255}));
  connect(trafo_63_4063.terminal1, bus_B63.terminal) annotation(
    Line(points = {{-80, -142}, {-80, -145}}, color = {0, 0, 255}));
  connect(trafo_63_4063.terminal2, bus_4063.terminal) annotation(
    Line(points = {{-80, -132}, {-80, -130}, {-87, -130}}, color = {0, 0, 255}));
  connect(trafo_71_4071.terminal2, bus_4071.terminal) annotation(
    Line(points = {{-95, 128}, {-95, 130}, {-80, 130}}, color = {0, 0, 255}));
  connect(trafo_71_4071.terminal1, bus_B71.terminal) annotation(
    Line(points = {{-95, 118}, {-95, 115}}, color = {0, 0, 255}));
  connect(trafo_72_4072.terminal1, bus_B72.terminal) annotation(
    Line(points = {{-88, 68}, {-88, 65}}, color = {0, 0, 255}));
  connect(trafo_72_4072.terminal2, bus_4072.terminal) annotation(
    Line(points = {{-88, 78}, {-88, 81}, {-82, 81}}, color = {0, 0, 255}));
  connect(trafo_1011_4011.terminal1, bus_1011.terminal) annotation(
    Line(points = {{5, 125}, {16, 125}, {16, 130}, {30, 130}}, color = {0, 0, 255}));
  connect(trafo_1011_4011.terminal2, bus_4011.terminal) annotation(
    Line(points = {{-5, 125}, {-17, 125}, {-17, 130}, {-30, 130}}, color = {0, 0, 255}));
  connect(trafo_1012_4012.terminal1, bus_1012.terminal) annotation(
    Line(points = {{3, 96}, {17, 96}, {17, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(trafo_1012_4012.terminal2, bus_4012.terminal) annotation(
    Line(points = {{-7, 96}, {-13, 96}, {-13, 100}, {-30, 100}}, color = {0, 0, 255}));
  connect(trafo_1022_4022.terminal1, bus_1022.terminal) annotation(
    Line(points = {{-30, 43}, {-30, 50}, {-40, 50}}, color = {0, 0, 255}));
  connect(trafo_1022_4022.terminal2, bus_4022.terminal) annotation(
    Line(points = {{-20, 43}, {-20, 49}, {-10, 49}}, color = {0, 0, 255}));
  connect(trafo_1044_4044b.terminal1, bus_1044.terminal) annotation(
    Line(points = {{-8, -50}, {-8, -60}, {-20, -60}}, color = {0, 0, 255}));
  connect(trafo_1044_4044a.terminal1, bus_1044.terminal) annotation(
    Line(points = {{-15, -50}, {-14, -50}, {-14, -60}, {-20, -60}}, color = {0, 0, 255}));
  connect(trafo_1044_4044b.terminal2, bus_4044.terminal) annotation(
    Line(points = {{-8, -40}, {-8, -30}, {-6, -30}}, color = {0, 0, 255}));
  connect(trafo_1044_4044a.terminal2, bus_4044.terminal) annotation(
    Line(points = {{-15, -40}, {-15, -30}, {-6, -30}}, color = {0, 0, 255}));
  connect(trafo_1045_4045b.terminal1, bus_1045.terminal) annotation(
    Line(points = {{-8, -95}, {-8, -90}, {-17, -90}}, color = {0, 0, 255}));
  connect(trafo_1045_4045a.terminal1, bus_1045.terminal) annotation(
    Line(points = {{-14, -95}, {-14, -90}, {-17, -90}}, color = {0, 0, 255}));
  connect(trafo_1045_4045b.terminal2, bus_4045.terminal) annotation(
    Line(points = {{-8, -105}, {-8, -110}, {0, -110}}, color = {0, 0, 255}));
  connect(trafo_1045_4045a.terminal2, bus_4045.terminal) annotation(
    Line(points = {{-14, -105}, {-14, -110}, {0, -110}}, color = {0, 0, 255}));
  connect(trafo_2031_4031.terminal1, bus_2031.terminal) annotation(
    Line(points = {{-31, 28}, {-31, 20}, {-40, 20}}, color = {0, 0, 255}));
  connect(trafo_2031_4031.terminal2, bus_4031.terminal) annotation(
    Line(points = {{-21, 28}, {-21, 21}, {-13, 21}}, color = {0, 0, 255}));
  connect(trafo_g1_1012.terminal2, bus_1012.terminal) annotation(
    Line(points = {{25, 98}, {25, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(trafo_g1_1012.terminal1, bus_BG01.terminal) annotation(
    Line(points = {{25, 88}, {25, 85}}, color = {0, 0, 255}));
  connect(trafo_g2_1013.terminal2, bus_1013.terminal) annotation(
    Line(points = {{75, 133}, {75, 130}, {80, 130}}, color = {0, 0, 255}));
  connect(trafo_g2_1013.terminal1, bus_BG02.terminal) annotation(
    Line(points = {{75, 143}, {75, 145}}, color = {0, 0, 255}));
  connect(trafo_g3_1014.terminal1, bus_BG03.terminal) annotation(
    Line(points = {{85, 88}, {85, 85}}, color = {0, 0, 255}));
  connect(trafo_g3_1014.terminal2, bus_1014.terminal) annotation(
    Line(points = {{85, 98}, {85, 100}, {80, 100}}, color = {0, 0, 255}));
  connect(trafo_g4_1021.terminal1, bus_BG04.terminal) annotation(
    Line(points = {{-85, 38}, {-85, 35}}, color = {0, 0, 255}));
  connect(trafo_g4_1021.terminal2, bus_1021.terminal) annotation(
    Line(points = {{-85, 48}, {-85, 50}, {-80, 50}}, color = {0, 0, 255}));
  connect(trafo_g5_1022.terminal1, bus_BG05.terminal) annotation(
    Line(points = {{-45, 62}, {-45, 65}}, color = {0, 0, 255}));
  connect(trafo_g5_1022.terminal2, bus_1022.terminal) annotation(
    Line(points = {{-45, 52}, {-45, 50}, {-40, 50}}, color = {0, 0, 255}));
  connect(trafo_g6_1042.terminal1, bus_BG06.terminal) annotation(
    Line(points = {{35, -67}, {35, -65}}, color = {0, 0, 255}));
  connect(trafo_g6_1042.terminal2, bus_1042.terminal) annotation(
    Line(points = {{35, -77}, {35, -80}, {30, -80}}, color = {0, 0, 255}));
  connect(trafo_g7_1043.terminal1, bus_BG07.terminal) annotation(
    Line(points = {{-53, -48}, {-53, -45}}, color = {0, 0, 255}));
  connect(trafo_g7_1043.terminal2, bus_1043.terminal) annotation(
    Line(points = {{-53, -58}, {-53, -60}, {-60, -60}}, color = {0, 0, 255}));
  connect(trafo_g8_2032.terminal1, bus_BG08.terminal) annotation(
    Line(points = {{-77, 8}, {-77, 5}}, color = {0, 0, 255}));
  connect(trafo_g8_2032.terminal2, bus_2032.terminal) annotation(
    Line(points = {{-77, 18}, {-77, 21}, {-80, 21}}, color = {0, 0, 255}));
  connect(trafo_g9_4011.terminal1, bus_BG09.terminal) annotation(
    Line(points = {{-25, 143}, {-25, 145}}, color = {0, 0, 255}));
  connect(trafo_g9_4011.terminal2, bus_4011.terminal) annotation(
    Line(points = {{-25, 133}, {-25, 130}, {-30, 130}}, color = {0, 0, 255}));
  connect(trafo_g10_4012.terminal1, bus_BG10.terminal) annotation(
    Line(points = {{-35, 88}, {-35, 85}}, color = {0, 0, 255}));
  connect(trafo_g10_4012.terminal2, bus_4012.terminal) annotation(
    Line(points = {{-35, 98}, {-35, 100}, {-30, 100}}, color = {0, 0, 255}));
  connect(trafo_g11_4021.terminal1, bus_BG11.terminal) annotation(
    Line(points = {{35, 65}, {35, 63}}, color = {0, 0, 255}));
  connect(trafo_g11_4021.terminal2, bus_4021.terminal) annotation(
    Line(points = {{35, 53}, {35, 50}, {30, 50}}, color = {0, 0, 255}));
  connect(trafo_g12_4031.terminal1, bus_BG12.terminal) annotation(
    Line(points = {{-4, 33}, {-4, 35}}, color = {0, 0, 255}));
  connect(trafo_g12_4031.terminal2, bus_4031.terminal) annotation(
    Line(points = {{-4, 23}, {-4, 21}, {-13, 21}}, color = {0, 0, 255}));
  connect(trafo_g13_4041.terminal2, bus_4041.terminal) annotation(
    Line(points = {{-70, -12}, {-70, -10}, {-78, -10}}, color = {0, 0, 255}));
  connect(trafo_g13_4041.terminal1, bus_BG13.terminal) annotation(
    Line(points = {{-70, -22}, {-70, -25}}, color = {0, 0, 255}));
  connect(trafo_g15_4047.terminal1, bus_BG15.terminal) annotation(
    Line(points = {{80, -98}, {80, -95}}, color = {0, 0, 255}));
  connect(trafo_g15_4047.terminal2, bus_4047.terminal) annotation(
    Line(points = {{80, -108}, {80, -110}, {70, -110}}, color = {0, 0, 255}));
  connect(trafo_g16_4051.terminal1, bus_BG16.terminal) annotation(
    Line(points = {{20, -118}, {20, -115}}, color = {0, 0, 255}));
  connect(trafo_g16_4051.terminal2, bus_4051.terminal) annotation(
    Line(points = {{20, -128}, {20, -130}, {14, -130}}, color = {0, 0, 255}));
  connect(trafo_g14_4042.terminal1, bus_BG14.terminal) annotation(
    Line(points = {{50, -22}, {50, -25}}, color = {0, 0, 255}));
  connect(trafo_g14_4042.terminal2, bus_4042.terminal) annotation(
    Line(points = {{50, -12}, {50, -10}}, color = {0, 0, 255}));
  connect(trafo_g17_4062.terminal1, bus_BG17.terminal) annotation(
    Line(points = {{-78, -97}, {-78, -95}}, color = {0, 0, 255}));
  connect(trafo_g17_4062.terminal2, bus_4062.terminal) annotation(
    Line(points = {{-78, -107}, {-78, -110}, {-87, -110}}, color = {0, 0, 255}));
  connect(trafo_g18_4063.terminal1, bus_BG18.terminal) annotation(
    Line(points = {{-95, -142}, {-95, -145}}, color = {0, 0, 255}));
  connect(trafo_g18_4063.terminal2, bus_4063.terminal) annotation(
    Line(points = {{-95, -132}, {-95, -130}, {-87, -130}}, color = {0, 0, 255}));
  connect(trafo_g19_4071.terminal1, bus_BG19.terminal) annotation(
    Line(points = {{-75, 142}, {-75, 145}}, color = {0, 0, 255}));
  connect(trafo_g19_4071.terminal2, bus_4071.terminal) annotation(
    Line(points = {{-75, 132}, {-75, 130}, {-80, 130}}, color = {0, 0, 255}));
  connect(trafo_g20_4072.terminal1, bus_BG20.terminal) annotation(
    Line(points = {{-75, 68}, {-75, 65}}, color = {0, 0, 255}));
  connect(trafo_g20_4072.terminal2, bus_4072.terminal) annotation(
    Line(points = {{-75, 78}, {-75, 81}, {-82, 81}}, color = {0, 0, 255}));
  connect(g01.terminal, bus_BG01.terminal) annotation(
    Line(points = {{25, 79}, {25, 85}}, color = {0, 0, 255}));
  connect(g02.terminal, bus_BG02.terminal) annotation(
    Line(points = {{75, 151}, {75, 145}}, color = {0, 0, 255}));
  connect(g03.terminal, bus_BG03.terminal) annotation(
    Line(points = {{85, 79}, {85, 85}}, color = {0, 0, 255}));
  connect(g04.terminal, bus_BG04.terminal) annotation(
    Line(points = {{-85, 30}, {-85, 35}}, color = {0, 0, 255}));
  connect(g05.terminal, bus_BG05.terminal) annotation(
    Line(points = {{-45, 71}, {-45, 65}}, color = {0, 0, 255}));
  connect(g06.terminal, bus_BG06.terminal) annotation(
    Line(points = {{35, -60}, {35, -65}}, color = {0, 0, 255}));
  connect(g07.terminal, bus_BG07.terminal) annotation(
    Line(points = {{-53, -39}, {-53, -45}}, color = {0, 0, 255}));
  connect(g08.terminal, bus_BG08.terminal) annotation(
    Line(points = {{-77, 0}, {-77, 5}}, color = {0, 0, 255}));
  connect(g09.terminal, bus_BG09.terminal) annotation(
    Line(points = {{-25, 151}, {-25, 145}}, color = {0, 0, 255}));
  connect(g10.terminal, bus_BG10.terminal) annotation(
    Line(points = {{-35, 85}, {-35, 79}}, color = {0, 0, 255}));
  connect(g11.terminal, bus_BG11.terminal) annotation(
    Line(points = {{35, 72}, {35, 65}}, color = {0, 0, 255}));
  connect(g12.terminal, bus_BG12.terminal) annotation(
    Line(points = {{-4, 41}, {-4, 35}}, color = {0, 0, 255}));
  connect(g13.terminal, bus_BG13.terminal) annotation(
    Line(points = {{-70, -29}, {-70, -25}}, color = {0, 0, 255}));
  connect(g14.terminal, bus_BG14.terminal) annotation(
    Line(points = {{50, -30}, {50, -25}}, color = {0, 0, 255}));
  connect(g15.terminal, bus_BG15.terminal) annotation(
    Line(points = {{80, -89}, {80, -95}}, color = {0, 0, 255}));
  connect(g16.terminal, bus_BG16.terminal) annotation(
    Line(points = {{20, -109}, {20, -115}}, color = {0, 0, 255}));
  connect(g17.terminal, bus_BG17.terminal) annotation(
    Line(points = {{-78, -88}, {-78, -95}}, color = {0, 0, 255}));
  connect(g18.terminal, bus_BG18.terminal) annotation(
    Line(points = {{-95, -151}, {-95, -145}}, color = {0, 0, 255}));
  connect(g19.terminal, bus_BG19.terminal) annotation(
    Line(points = {{-75, 151}, {-75, 145}}, color = {0, 0, 255}));

  annotation(preferredView = "diagram",
    Diagram(graphics = {Line(origin = {1.18, 21.94}, points = {{-103.176, -26.9412}, {19.8235, -26.9412}, {103.824, 42.0588}}, pattern = LinePattern.Dash, thickness = 0.5), Line(origin = {-58.3, -98.4}, points = {{-44.7012, 54.3963}, {-25.7012, 54.3963}, {-13.7012, 42.3963}, {-13.7012, -9.60369}, {31.2988, -54.6037}}, pattern = LinePattern.Dash, thickness = 0.5), Line(origin = {-80.5, 104}, points = {{-22.5, -48}, {22.5, -48}, {22.5, 48}}, pattern = LinePattern.Dash, thickness = 0.5), Text(origin = {-55, -145}, extent = {{-15, 5}, {15, -5}}, textString = "SOUTH", textStyle = {TextStyle.Bold, TextStyle.Italic}), Text(origin = {-35, -25}, extent = {{-15, 5}, {15, -5}}, textString = "CENTRAL", textStyle = {TextStyle.Bold, TextStyle.Italic}), Text(origin = {5, 145}, extent = {{-15, 5}, {15, -5}}, textString = "NORTH", textStyle = {TextStyle.Bold, TextStyle.Italic}), Text(origin = {-100, 150}, extent = {{-15, 5}, {15, -5}}, textString = "EQUIV.", textStyle = {TextStyle.Bold, TextStyle.Italic})}),
    Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
    Documentation(info = "<html><head></head><body><div>This model extends the network with alpha-beta loads model, it could also extend the network with PQ loads model.</div><div><br><div>This model implements the Nordic 32 test system presented in the IEEE Technical Report \"Test Systems for Voltage Stability Analysis and Security Assessment\" from August, 2015. It is a modified version of the so-called Nordic32 test system, which was first proposed by K. Walve.</div><div><br><div>The system consists of 74 buses, 32 at transmission, 22 at distribution and 20 at generator level. Synchronous generators and distribution transformers are regulated. The initial values have been taken from the report.</div><div><br></div><div>Its main purpose is to simulate and study long-term voltage instabilities.</div></div></div></body></html>"));
end FullDynamicModel;
