within Demo_IEEE14_LineB2B5_XPu_0p12_initialized;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/
model IEEE14Base_initialized "Base class for IEEE 14-bus system benchmark formed with 14 buses, 5 generators (2 generators and 3 synchronous condensers), 1 shunt, 3 transformers, 17 lines and 11 loads"
  // Base Calculation
  final parameter Modelica.SIunits.Impedance ZBASE1 = 69^2/Dynawo.Electrical.SystemBase.SnRef;
  final parameter Modelica.SIunits.Impedance ZBASE2 = 13.8^2/Dynawo.Electrical.SystemBase.SnRef;
  // Load parameters
  parameter Real alpha = 1.5 "Active load sensitivity to voltage";
  parameter Real beta = 2.5 "Reactive load sensitivity to voltage";
  parameter Dynawo.Types.VoltageModulePu uMaxPu = 1.05 "Maximum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Dynawo.Types.VoltageModulePu uMinPu = 0.95 "Minimum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Dynawo.Types.Time tfilter = 10;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load2;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load2;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load3;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load3;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load4;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load4;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load5;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load5;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load6;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load6;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load9;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load9;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load10;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load10;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load11;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load11;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load12;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load12;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load13;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load13;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Load14;
  parameter Dynawo.Types.ReactivePowerPu Q0Pu_Load14;
  // Generators electrical values for the load flow
  parameter Dynawo.Types.VoltageModulePu U0Pu_Gen1;
  parameter Dynawo.Types.Angle UPhase0_Gen1;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Gen2;
  parameter Dynawo.Types.VoltageModulePu U0Pu_Gen2;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Gen3;
  parameter Dynawo.Types.VoltageModulePu U0Pu_Gen3;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Gen6;
  parameter Dynawo.Types.VoltageModulePu U0Pu_Gen6;
  parameter Dynawo.Types.ActivePowerPu P0Pu_Gen8;
  parameter Dynawo.Types.VoltageModulePu U0Pu_Gen8;
  // Generators
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen1(PNom = 1090, QGen0Pu = -0.1715673416727094, u0Pu = Complex(1.06, 0.0), i0Pu = Complex(-2.194423118754383, -0.1618559827101032), UDeadBandPu = 1e-4, U0Pu = 1.06, URef0Pu = 1.06, limUQUp0 = false, limUQDown0 = false, PGen0Pu = 2.3260885058796457, QDeadBandPu = 1e-4, PMaxPu = 10.9, QMinPu = -100, KGover = 1, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, PMinPu = 0, PRef0Pu = -2.3260885058796457, QMaxPu = 100, QNomAlt = 10000) annotation(
    Placement(visible = true, transformation(origin = {-170, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen2(PNom = 1008, QGen0Pu = 0.43009391044300205, u0Pu = Complex(1.0409334655717604, -0.09291396793144027), i0Pu = Complex(-0.3446439327127736, 0.4439439801284634), UDeadBandPu = 1e-4, U0Pu = 1.045072, URef0Pu = 1.045072, limUQUp0 = false, limUQDown0 = false, PGen0Pu = 0.4, QDeadBandPu = 1e-4, PMaxPu = 10.08, QMinPu = -100, KGover = 1, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, PMinPu = 0, PRef0Pu = -0.4, QMaxPu = 100, QNomAlt = 10000) annotation(
    Placement(visible = true, transformation(origin = {-90, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen3(PNom = 1485, QGen0Pu = 0.2511181634043655, u0Pu = Complex(0.9855218397680147, -0.22101290310809396), i0Pu = Complex(0.054406778077807603, 0.2426060527374132), UDeadBandPu = 1e-4, U0Pu = 1.01, URef0Pu = 1.01, limUQUp0 = false, limUQDown0 = false, PGen0Pu = -0.0, QDeadBandPu = 1e-4, PMaxPu = 14.85, QMinPu = -100, KGover = 0, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, PMinPu = 0, PRef0Pu = 0.0, QMaxPu = 100, QNomAlt = 10000) annotation(
    Placement(visible = true, transformation(origin = {90, -200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen6(PNom = 74.4, QGen0Pu = 0.1291020887586211, u0Pu = Complex(1.0391431996360847, -0.2563241985261637), i0Pu = Complex(0.028888164036170637, 0.11711316910679546), UDeadBandPu = 1e-4, U0Pu = 1.07029, URef0Pu = 1.07029, limUQUp0 = false, limUQDown0 = false, PGen0Pu = -0.0, QDeadBandPu = 1e-4, PMaxPu = 0.744, QMinPu = -100, KGover = 0, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, PMinPu = 0, PRef0Pu = 0.0, QMaxPu = 100, QNomAlt = 10000) annotation(
    Placement(visible = true, transformation(origin = {-60, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen8(PNom = 228, QGen0Pu = 0.1755839141692526, u0Pu = Complex(1.0616619424628415, -0.2462881258831334), i0Pu = Complex(0.03640749162410996, 0.15693995859221105), UDeadBandPu = 1e-4, U0Pu = 1.089855, URef0Pu = 1.089855, limUQUp0 = false, limUQDown0 = false, PGen0Pu = -0.0, QDeadBandPu = 1e-4, PMaxPu = 2.28, QMinPu = -100, KGover = 0, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, PMinPu = 0, PRef0Pu = 0.0, QMaxPu = 100, QNomAlt = 10000) annotation(
    Placement(visible = true, transformation(origin = {170, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  // Generators control
  Dynawo.Electrical.Controls.Frequency.SignalN ModelSignalN;
  Dynawo.Types.Angle Theta_Bus1;
  // Loads
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load2(tFilter = tfilter, u0Pu = Complex(1.0409334655717606, -0.09291396793144029), Beta = beta, i0Pu = Complex(0.1960147348168251, -0.139502198351456), s0Pu = Complex(0.217, 0.127), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {-120, -160}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load2(Value0 = P0Pu_Load2);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load2(Value0 = Q0Pu_Load2);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load3(tFilter = tfilter, u0Pu = Complex(0.9855218397680165, -0.22101290310809438), Beta = beta, i0Pu = Complex(0.868904148094236, -0.3876515089537756), s0Pu = Complex(0.942, 0.19), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {118, -200}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load3(Value0 = P0Pu_Load3);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load3(Value0 = Q0Pu_Load3);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load4(tFilter = tfilter, u0Pu = Complex(1.0021363947348563, -0.17738840340193765), Beta = beta, i0Pu = Complex(0.4691693553020288, -0.044130921793180004), s0Pu = Complex(0.478, -0.039), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {90, -88}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load4(Value0 = P0Pu_Load4);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load4(Value0 = Q0Pu_Load4);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load5(tFilter = tfilter, u0Pu = Complex(1.0085589597859037, -0.14833021443359867), Beta = beta, i0Pu = Complex(0.07147584281280103, -0.02637627362597823), s0Pu = Complex(0.076, 0.016), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {-50, -20}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load5(Value0 = P0Pu_Load5);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load5(Value0 = Q0Pu_Load5);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load6(tFilter = tfilter, u0Pu = Complex(1.0391431996360876, -0.2563241985261644), Beta = beta, i0Pu = Complex(0.08481708346114616, -0.09309657318970481), s0Pu = Complex(0.112, 0.075), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {0, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load6(Value0 = P0Pu_Load6);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load6(Value0 = Q0Pu_Load6);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load9(tFilter = tfilter, u0Pu = Complex(1.0216642292548892, -0.2666423803880881), Beta = beta, i0Pu = Complex(0.23062987269746746, -0.22267168775260884), s0Pu = Complex(0.295, 0.166), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load9(Value0 = P0Pu_Load9);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load9(Value0 = Q0Pu_Load9);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load10(tFilter = tfilter, u0Pu = Complex(1.0162287238488628, -0.26805309178200953), Beta = beta, i0Pu = Complex(0.06872654558396707, -0.07520193164963658), s0Pu = Complex(0.09, 0.058), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {30, 82}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load10(Value0 = P0Pu_Load10);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load10(Value0 = Q0Pu_Load10);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load11(tFilter = tfilter, u0Pu = Complex(1.0236075884672085, -0.2637342533284637), Beta = beta, i0Pu = Complex(0.02781550452467904, -0.024751576289806267), s0Pu = Complex(0.035, 0.018), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {10, 120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load11(Value0 = P0Pu_Load11);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load11(Value0 = Q0Pu_Load11);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load12(tFilter = tfilter, u0Pu = Complex(1.0208498242624968, -0.2680928910062635), Beta = beta, i0Pu = Complex(0.05204840952400814, -0.02934203236329019), s0Pu = Complex(0.061, 0.016), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {-130, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load12(Value0 = P0Pu_Load12);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load12(Value0 = Q0Pu_Load12);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load13(tFilter = tfilter, u0Pu = Complex(1.0157656749235673, -0.2683544318276673), Beta = beta, i0Pu = Complex(0.11013269527638085, -0.08619566404735125), s0Pu = Complex(0.135, 0.058), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {-70, 220}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load13(Value0 = P0Pu_Load13);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load13(Value0 = Q0Pu_Load13);
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load14(tFilter = tfilter, u0Pu = Complex(0.9969577177661247, -0.2802722241083172), Beta = beta, i0Pu = Complex(0.12544144286660894, -0.08541761668528249), s0Pu = Complex(0.149, 0.05), UMinPu = uMinPu, UMaxPu = uMaxPu, Alpha = alpha) annotation(
    Placement(visible = true, transformation(origin = {10, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Controls.Basics.SetPoint PrefPu_Load14(Value0 = P0Pu_Load14);
  Dynawo.Electrical.Controls.Basics.SetPoint QrefPu_Load14(Value0 = Q0Pu_Load14);
  // Buses
  Dynawo.Electrical.Buses.Bus Bus1(terminal.V.re(start = 1)) annotation(
    Placement(visible = true, transformation(origin = {-170, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus2 annotation(
    Placement(visible = true, transformation(origin = {-90, -140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus3 annotation(
    Placement(visible = true, transformation(origin = {90, -180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus4 annotation(
    Placement(visible = true, transformation(origin = {90, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus5 annotation(
    Placement(visible = true, transformation(origin = {-30, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus6 annotation(
    Placement(visible = true, transformation(origin = {-30, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus7 annotation(
    Placement(visible = true, transformation(origin = {110, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus8 annotation(
    Placement(visible = true, transformation(origin = {170, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus9 annotation(
    Placement(visible = true, transformation(origin = {70, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus10 annotation(
    Placement(visible = true, transformation(origin = {30, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus11 annotation(
    Placement(visible = true, transformation(origin = {10, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus12 annotation(
    Placement(visible = true, transformation(origin = {-130, 160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus13 annotation(
    Placement(visible = true, transformation(origin = {-70, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.Bus Bus14 annotation(
    Placement(visible = true, transformation(origin = {10, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  // Lines
  Dynawo.Electrical.Lines.Line LineB10B11(BPu = 0, GPu = 0, RPu = 0.156256/ZBASE2, XPu = 0.365778/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {40, 130}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line LineB12B13(BPu = 0, GPu = 0, RPu = 0.42072/ZBASE2, XPu = 0.380651/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-110, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB13B14(BPu = 0, GPu = 0, RPu = 0.325519/ZBASE2, XPu = 0.662769/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-30, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB1B2(BPu = 5.54505E-4*ZBASE1, GPu = 0, RPu = 0.922682/ZBASE1, XPu = 2.81708/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {-150, -120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB1B5(BPu = 5.167E-4*ZBASE1, GPu = 0, RPu = 2.57237/ZBASE1, XPu = 10.6189/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {-70, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB2B3(BPu = 4.599875E-4*ZBASE1, GPu = 0, RPu = 2.23719/ZBASE1, XPu = 9.42535/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {10, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB2B4(BPu = 3.57068E-4*ZBASE1, GPu = 0, RPu = 2.76662/ZBASE1, XPu = 8.3946/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {10, -120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB2B5(BPu = 3.63369E-4*ZBASE1, GPu = 0, RPu = 2.71139/ZBASE1, XPu = 0.12) annotation(
    Placement(visible = true, transformation(origin = {-52, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB3B4(BPu = 1.344255E-4*ZBASE1, GPu = 0, RPu = 3.19035/ZBASE1, XPu = 8.14274/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {100, -112}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line LineB4B5(BPu = 0, GPu = 0, RPu = 0.635593/ZBASE1, XPu = 2.00486/ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {28, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB6B11(BPu = 0, GPu = 0, RPu = 0.18088/ZBASE2, XPu = 0.378785/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-30, 90}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line LineB6B12(BPu = 0, GPu = 0, RPu = 0.23407/ZBASE2, XPu = 0.487165/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-70, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB6B13(BPu = 0, GPu = 0, RPu = 0.125976/ZBASE2, XPu = 0.248086/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-50, 120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB7B8(BPu = 0, GPu = 0, RPu = 0, XPu = 0.33546/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {150, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line LineB7B9(BPu = 0, GPu = 0, RPu = 0, XPu = 0.209503/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {110, 50}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line LineB9B10(BPu = 0, GPu = 0, RPu = 0.060579/ZBASE2, XPu = 0.160922/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {60, 90}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line LineB9B14(BPu = 0, GPu = 0, RPu = 0.242068/ZBASE2, XPu = 0.514912/ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {50, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  // Transformers
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio Tfo1(BPu = 0, GPu = 0, RPu = 0, XPu = 0.47994804/ZBASE2, rTfoPu = 1.0729614) annotation(
    Placement(visible = true, transformation(origin = {-30, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio Tfo2(BPu = 0, GPu = 0, RPu = 0, XPu = 1.0591881/ZBASE2, rTfoPu = 1.0319917) annotation(
    Placement(visible = true, transformation(origin = {80, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio Tfo3(BPu = 0, GPu = 0, RPu = 0, XPu = 0.39824802/ZBASE2, rTfoPu = 1.0224948) annotation(
    Placement(visible = true, transformation(origin = {110, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  // Shunt
  Dynawo.Electrical.Shunts.ShuntB Bank9(BPu = -0.099769*ZBASE2, i0Pu = Complex(-0.0455016, -0.186237), s0Pu = Complex(0, 0.193446), u0Pu = Complex(1.020247, -0.272201)) annotation(
    Placement(visible = true, transformation(origin = {100, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
equation
// Generators controls
  ModelSignalN.thetaRef = Theta_Bus1;
  Theta_Bus1 = Modelica.ComplexMath.arg(Bus1.terminal.V);
  Gen1.N = ModelSignalN.N;
  Gen2.N = ModelSignalN.N;
  Gen3.N = ModelSignalN.N;
  Gen6.N = ModelSignalN.N;
  Gen8.N = ModelSignalN.N;
// Loads references
  Load2.PRefPu = PrefPu_Load2.setPoint;
  Load2.QRefPu = QrefPu_Load2.setPoint;
  Load3.PRefPu = PrefPu_Load3.setPoint;
  Load3.QRefPu = QrefPu_Load3.setPoint;
  Load4.PRefPu = PrefPu_Load4.setPoint;
  Load4.QRefPu = QrefPu_Load4.setPoint;
  Load5.PRefPu = PrefPu_Load5.setPoint;
  Load5.QRefPu = QrefPu_Load5.setPoint;
  Load6.PRefPu = PrefPu_Load6.setPoint;
  Load6.QRefPu = QrefPu_Load6.setPoint;
  Load9.PRefPu = PrefPu_Load9.setPoint;
  Load9.QRefPu = QrefPu_Load9.setPoint;
  Load10.PRefPu = PrefPu_Load10.setPoint;
  Load10.QRefPu = QrefPu_Load10.setPoint;
  Load11.PRefPu = PrefPu_Load11.setPoint;
  Load11.QRefPu = QrefPu_Load11.setPoint;
  Load12.PRefPu = PrefPu_Load12.setPoint;
  Load12.QRefPu = QrefPu_Load12.setPoint;
  Load13.PRefPu = PrefPu_Load13.setPoint;
  Load13.QRefPu = QrefPu_Load13.setPoint;
  Load14.PRefPu = PrefPu_Load14.setPoint;
  Load14.QRefPu = QrefPu_Load14.setPoint;
// Network connections
  connect(Bus10.terminal, Load10.terminal) annotation(
    Line(points = {{30, 100}, {30, 82}}, color = {0, 0, 255}));
  connect(Bus12.terminal, Load12.terminal) annotation(
    Line(points = {{-130, 160}, {-130, 140}}, color = {0, 0, 255}));
  connect(Bus13.terminal, Load13.terminal) annotation(
    Line(points = {{-70, 200}, {-70, 220}}, color = {0, 0, 255}));
  connect(Bus14.terminal, Load14.terminal) annotation(
    Line(points = {{10, 180}, {10, 200}}, color = {0, 0, 255}));
  connect(Bus4.terminal, Load4.terminal) annotation(
    Line(points = {{90, -60}, {90, -88}}, color = {0, 0, 255}));
  connect(Gen1.terminal, Bus1.terminal) annotation(
    Line(points = {{-170, 0}, {-170, -20}}, color = {0, 0, 255}));
  connect(Gen2.terminal, Bus2.terminal) annotation(
    Line(points = {{-90, -160}, {-90, -140}}, color = {0, 0, 255}));
  connect(Bus8.terminal, Gen8.terminal) annotation(
    Line(points = {{170, 40}, {170, 60}}, color = {0, 0, 255}));
  connect(LineB1B5.terminal1, Bus1.terminal) annotation(
    Line(points = {{-80, -60}, {-160, -60}, {-160, -20}, {-170, -20}}, color = {0, 0, 255}));
  connect(LineB1B5.terminal2, Bus5.terminal) annotation(
    Line(points = {{-60, -60}, {-40, -60}, {-40, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB12B13.terminal2, Bus13.terminal) annotation(
    Line(points = {{-100, 200}, {-70, 200}}, color = {0, 0, 255}));
  connect(LineB13B14.terminal1, Bus13.terminal) annotation(
    Line(points = {{-40, 200}, {-70, 200}}, color = {0, 0, 255}));
  connect(LineB10B11.terminal1, Bus11.terminal) annotation(
    Line(points = {{40, 140}, {10, 140}}, color = {0, 0, 255}));
  connect(LineB2B5.terminal1, Bus2.terminal) annotation(
    Line(points = {{-62, -100}, {-90, -100}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB2B5.terminal2, Bus5.terminal) annotation(
    Line(points = {{-42, -100}, {-30, -100}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB6B11.terminal1, Bus6.terminal) annotation(
    Line(points = {{-30, 100}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB6B11.terminal2, Bus11.terminal) annotation(
    Line(points = {{-30, 80}, {-30, 140}, {10, 140}}, color = {0, 0, 255}));
  connect(LineB7B8.terminal1, Bus7.terminal) annotation(
    Line(points = {{140, 20}, {110, 20}}, color = {0, 0, 255}));
  connect(LineB7B9.terminal1, Bus9.terminal) annotation(
    Line(points = {{110, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB9B14.terminal1, Bus14.terminal) annotation(
    Line(points = {{40, 180}, {10, 180}}, color = {0, 0, 255}));
  connect(Tfo1.terminal1, Bus5.terminal) annotation(
    Line(points = {{-30, -20}, {-30, -40}}, color = {0, 0, 255}));
  connect(Tfo1.terminal2, Bus6.terminal) annotation(
    Line(points = {{-30, 0}, {-30, 60}}, color = {0, 0, 255}));
  connect(Tfo3.terminal1, Bus4.terminal) annotation(
    Line(points = {{110, -20}, {110, -40}, {90, -40}, {90, -60}}, color = {0, 0, 255}));
  connect(Tfo3.terminal2, Bus7.terminal) annotation(
    Line(points = {{110, 0}, {110, 20}}, color = {0, 0, 255}));
  connect(Load2.terminal, Bus2.terminal) annotation(
    Line(points = {{-120, -160}, {-120, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(Load5.terminal, Bus5.terminal) annotation(
    Line(points = {{-50, -20}, {-40, -20}, {-40, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB1B2.terminal1, Bus1.terminal) annotation(
    Line(points = {{-160, -120}, {-170, -120}, {-170, -20}}, color = {0, 0, 255}));
  connect(Gen3.terminal, Bus3.terminal) annotation(
    Line(points = {{90, -200}, {90, -180}}, color = {0, 0, 255}));
  connect(Load3.terminal, Bus3.terminal) annotation(
    Line(points = {{118, -200}, {118, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB3B4.terminal1, Bus4.terminal) annotation(
    Line(points = {{100, -102}, {100, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(LineB3B4.terminal2, Bus3.terminal) annotation(
    Line(points = {{100, -122}, {100, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB2B4.terminal1, Bus2.terminal) annotation(
    Line(points = {{0, -120}, {-80, -120}, {-80, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB2B4.terminal2, Bus4.terminal) annotation(
    Line(points = {{20, -120}, {80, -120}, {80, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(LineB4B5.terminal1, Bus5.terminal) annotation(
    Line(points = {{18, -80}, {-20, -80}, {-20, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB2B3.terminal2, Bus3.terminal) annotation(
    Line(points = {{20, -160}, {80, -160}, {80, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB2B3.terminal1, Bus2.terminal) annotation(
    Line(points = {{0, -160}, {-80, -160}, {-80, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB4B5.terminal2, Bus4.terminal) annotation(
    Line(points = {{38, -80}, {60, -80}, {60, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(Tfo2.terminal1, Bus4.terminal) annotation(
    Line(points = {{80, -20}, {80, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(Bus8.terminal, LineB7B8.terminal2) annotation(
    Line(points = {{170, 40}, {170, 20}, {160, 20}}, color = {0, 0, 255}));
  connect(Bank9.terminal, Bus9.terminal) annotation(
    Line(points = {{100, 80}, {80, 80}, {80, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB7B9.terminal2, Bus7.terminal) annotation(
    Line(points = {{110, 40}, {110, 20}}, color = {0, 0, 255}));
  connect(Tfo2.terminal2, Bus9.terminal) annotation(
    Line(points = {{80, 0}, {80, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB1B2.terminal2, Bus2.terminal) annotation(
    Line(points = {{-140, -120}, {-100, -120}, {-100, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(Bus9.terminal, LineB9B14.terminal2) annotation(
    Line(points = {{70, 60}, {70, 180}, {60, 180}}, color = {0, 0, 255}));
  connect(Bus9.terminal, Load9.terminal) annotation(
    Line(points = {{70, 60}, {70, 40}}, color = {0, 0, 255}));
  connect(LineB9B10.terminal2, Bus9.terminal) annotation(
    Line(points = {{60, 80}, {60, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB9B10.terminal1, Bus10.terminal) annotation(
    Line(points = {{60, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(Bus11.terminal, Load11.terminal) annotation(
    Line(points = {{10, 140}, {10, 120}}, color = {0, 0, 255}));
  connect(LineB13B14.terminal2, Bus14.terminal) annotation(
    Line(points = {{-20, 200}, {0, 200}, {0, 180}, {10, 180}}, color = {0, 0, 255}));
  connect(Load6.terminal, Bus6.terminal) annotation(
    Line(points = {{0, 40}, {0, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(Gen6.terminal, Bus6.terminal) annotation(
    Line(points = {{-60, 40}, {-60, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB10B11.terminal2, Bus10.terminal) annotation(
    Line(points = {{40, 120}, {40, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(LineB6B13.terminal2, Bus6.terminal) annotation(
    Line(points = {{-40, 120}, {-40, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB6B12.terminal2, Bus6.terminal) annotation(
    Line(points = {{-60, 80}, {-60, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(Bus12.terminal, LineB12B13.terminal1) annotation(
    Line(points = {{-130, 160}, {-130, 200}, {-120, 200}}, color = {0, 0, 255}));
  connect(LineB6B12.terminal1, Bus12.terminal) annotation(
    Line(points = {{-80, 80}, {-120, 80}, {-120, 160}, {-130, 160}}, color = {0, 0, 255}));
  connect(Bus13.terminal, LineB6B13.terminal1) annotation(
    Line(points = {{-70, 200}, {-70, 120}, {-60, 120}}, color = {0, 0, 255}));
  annotation(
    preferredView = "diagram",
    Diagram(coordinateSystem(extent = {{-180, 240}, {180, -220}})));
end IEEE14Base_initialized;
