model Demo_ManyBESS_initialized "WECC BESS with REEC-C and REGC-B with a plant controller REPC-A on infinite bus"
  extends Dynawo.Icons.Example;
  Dynawo.Electrical.BESS.WECC.BESSCurrentSource BESS(DDn = 126, DPMaxPu = 999, DPMinPu = -999, DUp = 126, Dbd1Pu = -0.05, Dbd2Pu = 0.05, DbdPu = 0, EMaxPu = 0.1, EMinPu = -0.1, FDbd1Pu = 0.00083, FDbd2Pu = 0.00083, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, IMaxPu = 1.11, Iqh1Pu = 0.75, Iql1Pu = -0.75, IqrMaxPu = 999, IqrMinPu = -999, Kc = 0, Ki = 1e-6, KiPLL = 20, Kig = 1e-6, Kp = 1e-6, KpPLL = 3, Kpg = 1, Kqi = 1, Kqp = 1e-6, Kqv = 15, Kvi = 0.1, Kvp = 1e-6, Lvplsw = false, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.03, PMaxREECPu = 1, PMaxREPCPu = 1, PMinREECPu = -0.667, PMinREPCPu = -0.667, PQFlag = false, PfFlag = false, QFlag = false, QMaxREECPu = 0.75, QMaxREPCPu = 0.75, QMinREECPu = -0.75, QMinREPCPu = -0.75, RLvTrPu = 0, RMvHvPu = 0, BMvHvPu = 0, GMvHvPu = 0, rTfoPu = 1, ConverterLVControl = true, PPCLocal = true, PPcc0Pu = 0, QPcc0Pu = 0, UPcc0Pu = 1, RefFlag = false, RrpwrPu = 10, SNom = 6, SOC0Pu = 0.5, SOCMaxPu = 0.8, SOCMinPu = 0.2, U0Pu = 1, VCompFlag = true, VDLIp11 = 0.2, VDLIp12 = 1.11, VDLIp21 = 0.5, VDLIp22 = 1.11, VDLIp31 = 0.75, VDLIp32 = 1.11, VDLIp41 = 1, VDLIp42 = 1.11, VDLIq11 = 0, VDLIq12 = 0.75, VDLIq21 = 0.2, VDLIq22 = 0.75, VDLIq31 = 0.5, VDLIq32 = 0.75, VDLIq41 = 1, VDLIq42 = 0.75, VDipPu = -99, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 1, VUpPu = 99, XLvTrPu = 0, XMvHvPu = 1e-10, brkpt = 0.1, lvpl1 = 1.22, tBattery = 999, tFilterGC = 0.02, tFilterPC = 0.02, tFt = 1e-10, tFv = 0.05, tG = 0.017, tIq = 0.017, tLag = 0.1, tpREEC = 0.05, tpREPC = 0.05, tPord = 0.017, tRv = 0.01, zerox = 0.05, Id0Pu = 0.5, Iq0Pu = 7.489545645879592e-08, PF0 = 0.9999999999999888, PInj0Pu = 0.5000025, QInj0Pu = 2.5748954564588527e-06, UInj0Pu = 1.000005000013249, PConv0Pu = 0.5, QConv0Pu = 7.489545645879592e-08, UConv0Pu = 0.9999999999999999, UPhaseConv0 = 4.2401600000000477e-07, Q0Pu = -4.492227387527755e-09, i0Pu = Complex(-0.029999999999999208, -8.226752612472412e-09), iConv0Pu = Complex(0.49999999999998684, 1.3711254354120686e-07), u0Pu = Complex(0.9999999999999101, 4.2396599999999206e-07), uInj0Pu = Complex(1.000004999998539, 5.424017371125296e-06), uConv0Pu = Complex(0.9999999999999101, 4.2401599999999206e-07), uPcc0Pu = Complex(0.5403023058681398, 0.8414709848078965), s0Pu = Complex(-0.03, -4.492227387527755e-09)) annotation(
 // From internal initialization
    Placement(visible = true, transformation(origin = {20, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  Dynawo.Electrical.BESS.WECC.BESSCurrentSource BESS2(DDn = 126, DPMaxPu = 999, DPMinPu = -999, DUp = 126, Dbd1Pu = -0.05, Dbd2Pu = 0.05, DbdPu = 0, EMaxPu = 0.1, EMinPu = -0.1, FDbd1Pu = 0.00083, FDbd2Pu = 0.00083, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, IMaxPu = 1.11, Iqh1Pu = 0.75, Iql1Pu = -0.75, IqrMaxPu = 999, IqrMinPu = -999, Kc = 0, Ki = 1e-6, KiPLL = 20, Kig = 1e-6, Kp = 1e-6, KpPLL = 3, Kpg = 1, Kqi = 1, Kqp = 1e-6, Kqv = 15, Kvi = 0.1, Kvp = 1e-6, Lvplsw = false, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.03, PMaxREECPu = 1, PMaxREPCPu = 1, PMinREECPu = -0.667, PMinREPCPu = -0.667, PQFlag = false, PfFlag = false, QFlag = false, QMaxREECPu = 0.75, QMaxREPCPu = 0.75, QMinREECPu = -0.75, QMinREPCPu = -0.75, RLvTrPu = 0, RMvHvPu = 0, BMvHvPu = 0, GMvHvPu = 0, rTfoPu = 1, ConverterLVControl = true, PPCLocal = true, PPcc0Pu = 0, QPcc0Pu = 0, UPcc0Pu = 1, RefFlag = false, RrpwrPu = 10, SNom = 6, SOC0Pu = 0.5, SOCMaxPu = 0.8, SOCMinPu = 0.2, U0Pu = 1, VCompFlag = true, VDLIp11 = 0.2, VDLIp12 = 1.11, VDLIp21 = 0.5, VDLIp22 = 1.11, VDLIp31 = 0.75, VDLIp32 = 1.11, VDLIp41 = 1, VDLIp42 = 1.11, VDLIq11 = 0, VDLIq12 = 0.75, VDLIq21 = 0.2, VDLIq22 = 0.75, VDLIq31 = 0.5, VDLIq32 = 0.75, VDLIq41 = 1, VDLIq42 = 0.75, VDipPu = -99, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 1, VUpPu = 99, XLvTrPu = 0, XMvHvPu = 1e-10, brkpt = 0.1, lvpl1 = 1.22, tBattery = 999, tFilterGC = 0.02, tFilterPC = 0.02, tFt = 1e-10, tFv = 0.05, tG = 0.017, tIq = 0.017, tLag = 0.1, tpREEC = 0.05, tpREPC = 0.05, tPord = 0.017, tRv = 0.01, zerox = 0.05, Id0Pu = 0.5, Iq0Pu = 1.382206470578894e-07, PF0 = 0.9999999999999618, PInj0Pu = 0.5000025, QInj0Pu = 2.6382206470580807e-06, UInj0Pu = 1.000005000013882, PConv0Pu = 0.5, QConv0Pu = 1.382206470578894e-07, UConv0Pu = 1.0, UPhaseConv0 = 1.2401600000000028e-07, Q0Pu = -8.291738823473363e-09, i0Pu = Complex(-0.030000000000000797, 4.572758823473301e-09), iConv0Pu = Complex(0.5000000000000133, -7.621264705788836e-08), u0Pu = Complex(0.9999999999999923, 1.2396599999999996e-07), uInj0Pu = Complex(1.0000050000007543, 5.1240152378736625e-06), uConv0Pu = Complex(0.9999999999999923, 1.2401599999999996e-07), uPcc0Pu = Complex(0.5403023058681398, 0.8414709848078965), s0Pu = Complex(-0.03, -8.291738823473363e-09)) annotation(
 // From internal initialization
    Placement(transformation(origin = {-12, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
    Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
    Placement(visible = true, transformation(origin = {90, 40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant QRefPu(k = 0) annotation(
    Placement(visible = true, transformation(origin = {90, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant PRefPu(k = 0.5) annotation(
    Placement(visible = true, transformation(origin = {90, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant PFaRef(k = acos(BESS.PF0)) annotation(
    Placement(visible = true, transformation(origin = {90, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Lines.Line line(BPu = 0, GPu = 0, RPu = 0, XPu = 0.0000020661) annotation(
    Placement(transformation(origin = {-54, 56}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBus(U0Pu = 1, UEvtPu = 0.55, UPhase = 0, omega0Pu = 1, omegaEvtPu = 1.01, tOmegaEvtEnd = 6.5, tOmegaEvtStart = 6, tUEvtEnd = 1.5, tUEvtStart = 1) annotation(
    Placement(transformation(origin = {-86, 76}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  Dynawo.Electrical.Buses.Bus bus1 annotation(
    Placement(transformation(origin = {-54, 20}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Buses.Bus bus2 annotation(
    Placement(transformation(origin = {-26, -32}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line lineFeeder(BPu = 0, GPu = 0, RPu = 0, XPu = 0.00001) annotation(
    Placement(transformation(origin = {-54, -12}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  Modelica.Blocks.Sources.Constant PAuxPu(k = 0) annotation(
    Placement(visible = true, transformation(origin = {-50, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) "External PCC active/reactive power (unused when PPCLocal = true)";
  Modelica.ComplexBlocks.Sources.ComplexConstant complexConst(k = Complex(1, 0)) "External PCC voltage (unused when PPCLocal = true)";
equation
  line.switchOffSignal1 = false;
  line.switchOffSignal2 = false;
  lineFeeder.switchOffSignal1 = false;
  lineFeeder.switchOffSignal2 = false;
  BESS.injector.switchOffSignal1 = false;
  BESS.injector.switchOffSignal2 = false;
  BESS.injector.switchOffSignal3 = false;
  BESS2.injector.switchOffSignal1 = false;
  BESS2.injector.switchOffSignal2 = false;
  BESS2.injector.switchOffSignal3 = false;
  connect(const.y, BESS.PPccPu);
  connect(const.y, BESS.QPccPu);
  connect(complexConst.y, BESS.uPccPu);
  connect(URefPu.y, BESS.URefPu) annotation(
    Line(points = {{80, 80}, {20, 80}, {20, 22}}, color = {0, 0, 127}));
  connect(omegaRefPu.y, BESS.omegaRefPu) annotation(
    Line(points = {{80, 40}, {60, 40}, {60, 12}, {42, 12}}, color = {0, 0, 127}));
  connect(QRefPu.y, BESS.QRefPu) annotation(
    Line(points = {{80, 0}, {42, 0}}, color = {0, 0, 127}));
  connect(PRefPu.y, BESS.PRefPu) annotation(
    Line(points = {{79, -40}, {60, -40}, {60, -12}, {42, -12}}, color = {0, 0, 127}));
  connect(PFaRef.y, BESS.PFaRef) annotation(
    Line(points = {{79, -80}, {20, -80}, {20, -22}}, color = {0, 0, 127}));
  connect(PAuxPu.y, BESS.PAuxPu) annotation(
    Line(points = {{-38, -80}, {12, -80}, {12, -22}}, color = {0, 0, 127}));
  connect(line.terminal2, bus1.terminal);
  connect(lineFeeder.terminal2, bus2.terminal);
  connect(bus2.terminal, BESS.terminal);
  connect(lineFeeder.terminal1, bus1.terminal) annotation(
    Line(points = {{-54, 0}, {-54, 20}}, color = {0, 0, 255}));
  connect(line.terminal2, bus1.terminal) annotation(
    Line(points = {{-54, 36}, {-54, 20}}, color = {0, 0, 255}));
  connect(infiniteBus.terminal, line.terminal1) annotation(
    Line(points = {{-86, 76}, {-54, 76}}, color = {0, 0, 255}));
  connect(lineFeeder.terminal2, bus2.terminal) annotation(
    Line(points = {{-54, -32}, {-26, -32}}, color = {0, 0, 255}));
  connect(bus2.terminal, BESS.terminal) annotation(
    Line(points = {{-26, -32}, {-10, -32}, {-10, 0}, {0, 0}}, color = {0, 0, 255}));
  connect(const.y, BESS2.PPccPu);
  connect(const.y, BESS2.QPccPu);
  connect(complexConst.y, BESS2.uPccPu);
  connect(URefPu.y, BESS2.URefPu);
  connect(omegaRefPu.y, BESS2.omegaRefPu);
  connect(QRefPu.y, BESS2.QRefPu);
  connect(PRefPu.y, BESS2.PRefPu);
  connect(PFaRef.y, BESS2.PFaRef);
  connect(PAuxPu.y, BESS2.PAuxPu);
  connect(bus1.terminal, BESS2.terminal);
  annotation(
    preferredView = "diagram",
    experiment(StartTime = 0, StopTime = 3, Tolerance = 1e-05, Interval = 0.001),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
    __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"),
    Documentation(info = "hi "));
end Demo_ManyBESS_initialized;